GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"M54","r12","Main menu|Start / Stop","Main menu|Start / Stop","Main menu|起动/停止","Main menu|Start / Stop","Main menu|Marche / Arret","Main menu|Marcha/Paro","Main menu|Start / Stop","Main menu|Iniciar/Parar","Main menu|Start / Stop","Main menu|Start / Stop","Main switch","Main switch","主开关","Hovedafbryder","Inter General","Interruptor Principal","Hauptschalter","Chave principal","Главный выключатель","Main switch","117","0.0","-1.0","1.0","S","N","","0.0","Enum","-1:Manual,0:Stop,1:Start","","-1:Manual,0:Stop,1:Start","-1:手动,0:停止,1:开启","-1:Manuel,0:Stop,1:Start","-1:Manuel,0:Arret,1:Marche","-1:Manual,0:Parado,1:En Marcha","-1:Handsteuerung,0:Stopp,1:Start","-1:Manual,0:Parar,1:Início","-1:Ручной,0:Стоп,1:Старт","-1:Manual,0:Stop,1:Start","0","0","0","2","0","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.","制冷起/停。可以通过该参数开启，停止和手动控制输出。（需要手动控制时，r12=-
1。可以强制控制输出。制冷起/停控制也可通过外部开关量信号实现(DI)。
制冷停止时，控制器将显示“Standby alarm（待机模式）”","Start / stop af regulering. Med denne indstilling kan reguleringen startes, stoppes eller sættes i manuel overstyring. Ved manuel overstyring kan udgangene overstyres. Reguleringen kan også startes og stoppes vie et digitalt indgangssignal, hvis en sådan indgang er sat op.Når reguleringen stoppes aktiveres en alarm, for at gøre opmærksom på dette.","Marche / Arrêt du régulateur
Avec ce paramètre, le régulateur peut être démarré, arrêté ou une commande manuelle des sorties peut être autorisée. (Pour le contrôle manuel, la valeur est définie sur -1).","Paro/Marcha de la refrigeración. Con este ajuste la refrigeracion se inicia, se para o se pone el controlador en manual (ajustado en este caso un -1). Si se pone en manual, se puede actuar sobre las salidas. Tambien puede haber un interruptor externo en una entrada digital.","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.","Função início/parada. Com essa configuração a refrigeração pode ser iniciada, parada ou ter as saídas colocadas para manual. Para controle manual o valor deve ser definido para -1, e então as saídas podem ser forçadas. Inicio/parada da refrigeração pode ser feita com a chave externa conectada à uma DI.","Включение/выключение охлаждения. Этот параметр запускает регулирование, останавливает или переводит в режим ручного управления выходами. (Для режима ручного управлениянужно выбрать значение -1. 
Тогда выходами можно управлять принудительно. Запуск/остановека охлаждения также может быть осуществлена через внешний цифровой вход.","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.","LIC001","1,2,3","0","0.0","0.0","","","Id_1048586","1048586","4","1.0","0.0","0"
"M00","o01","Main menu|Start / Stop","Main menu|Start / Stop","Main menu|起动/停止","Main menu|Start / Stop","Main menu|Marche / Arret","Main menu|Marcha/Paro","Main menu|Start / Stop","Main menu|Iniciar/Parar","Main menu|Start / Stop","Main menu|Start / Stop","Delay of outputs at power up","Delay of outputs at power up","上电后输出延时","Forsinkelse af udgange","Tempo des sorties à la mise sous tension","Retraso de salidas a la conexion","Verzög.Ausg.relais-Einschaltg.n.SpannAUS","Atraso das saídas ao iniciar","Задержка выходов при подаче питания","Delay of outputs at power up","2000","5.0","0.0","600.0","S","S","s","0.0","INT","","","","","","","","","","","","0","0","1","2","47","Delay of output signal after start-up 
After start-up or a power failure the controller’s functions can be delayed so that overloading of the electricity supply network is avoided.  
Here you can set the time delay.","Delay of output signal after start-up 
After start-up or a power failure the controller’s functions can be delayed so that overloading of the electricity supply network is avoided.  
Here you can set the time delay.","启动后的输出信号延时。
可设置控制器在启动或电源故障后，控制输出的延时，减少对电网的冲击。此处可设置延时时间。","Forsinkelse af udgangssignaler efter en strømafbrydelse. Funktionen anc´vendes til at forhindre en overbelastning af al-nettet after en strømafbrydelse.","Délai avant l'enclenchement des sortie après une mise sous tension","Retraso de las salidas al dar tension al equipo o al haber un fallo de tensión. Aqui se ajusta el retraso de las salidas.","Delay of output signal after start-up 
After start-up or a power failure the controller’s functions can be delayed so that overloading of the electricity supply network is avoided.  
Here you can set the time delay.","Atraso dos sinais de saída após iniciar ou após falha de energia.","Задержка выходного сигнала после подачи питания. После запуска или проблем с питанием функции контроллера могут быть задержаны во избежание перегрузки электрической сети. Здесь можно установить временную задержку","Delay of output signal after start-up 
After start-up or a power failure the controller’s functions can be delayed so that overloading of the electricity supply network is avoided.  
Here you can set the time delay.","LIC001","1,2,3","0","0.0","0.0","","","Id_1054510","1054510","2","1.0","0.0","-43"
"QCK","o61","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Application mode","Application mode","应用模式","Anvendelse","Mode Application","Modo Aplicacion","Anwendungsmodus","Modo da aplicação","Режим применения","Application mode","2077","5.0","1.0","9.0","C","S","","0.0","Enum","1:1. Comp/Alarm/Fan/Defrost,2:2. Comp/Light/Fan/Defrost,3:3. Comp/Railheat/Fan/Defrost,4:4. Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","","1:1. Comp/Alarm/Fan/Defrost,2:2. Comp/Light/Fan/Defrost,3:3. Comp/Railheat/Fan/Defrost,4:4. Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:1.压缩机/报警/风机/化霜,2:2.压缩机/照明/风机/化霜,3:3.压缩机/防结露/风机/化霜,4:4.压缩机/自定义,5:5.EEV/压缩机/风机/化霜,6:6.EEV/报警/风机/化霜,7:7.EEV/照明/风机/化霜,8:8.EEV/防结露/风机/化霜,9:9.EEV/自定义","1:1. Komp/Alarm/Blæser/Afrim,2:2. Komp/Lys/Blæser/Afrim,3:3. Komp/Kantvarme/Blæser/Afrim,4:4. Komp/Fleksibel,5:5. EEV/Komp/Blæser/afrim,6:6. EEV/Alarm/Blæser/Afrim,7:7. EEV/Lys/Blæser/Afrim,8:8. EEV/Kantvarme/Blæser/Afrim,9:9. EEV/Fleksibel","1:Comp/Alarme/Vent/Degi,2:Comp/Ecl/Vent/Degi,3:Comp/CC/Vent/Degi,4:Comp/Perso,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:Compresor/Alarma/Vent/Desesc,2:Compresor/Luz/Vent/Desesc,3:Compresor/Antivaho/Vent/Desesc,4:Compresor/Personalizado,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:1. Verdi/Alarm/Lüfter/Abtauung,2:2. Verdi/Licht/Lüfter/Abtauung,3:3. Verdi/Rahmen/Lüfter/Abtauung,4:4. Verdi/Individuell,5:5. EEV/Verdi/Lüfter/Abtauung,6:6. EEV/Alarm/Lüfter/Abtauung,7:7. EEV/Licht/Lüfter/Abtauung,8:8. EEV/Rahmen/Lüfter/Abtauung,9:9. EEV/Individuell","1:Comp/Alarme/Ventilador/Degelo,2:Comp/Alarme/Ventilador/Degelo,3:Comp/Desembaçador/Ventialdor/Degelo,4:Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:Компр/Авария/Вентилятор/Оттайка,2:Компр/Свет/Вентилятор/Оттайка,3:Компр/Кант подогрев/Вентилятор/Оттайка,4:Компр/Пользовательский,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:1. Comp/Alarm/Fan/Defrost,2:2. Comp/Light/Fan/Defrost,3:3. Comp/Railheat/Fan/Defrost,4:4. Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","0","3","1","3","123","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","选择应用类型。控制器包含多种制冷应用类型，可在此处选择需要的一种。该参数只有在控制停止时才能更改，如r12=0的时候。","Valg af anvendelse. Regulatoren dækker flere anvendelsesmuligheder for styring af et kølemøbel. Hér vælger du den anvendelse, der passer til det pågældende møbel eller kølerum. Værdien kan kun ændres når hovedafbryderen er sat i OFF position.","Selection de l'application disponible dans le régulateur. Ce paramètre n'est réglable que lorsque le régulateur est a l'arret, ex: ""r12 inter Principal"" réglé à 0.","Seleccion de la aplicación. El controlador tiene una serie de aplicaciones de refrigeracion dependiendo de este ajuste. Este parametro solo se puede cambiar si el interruptor principal esta parado.","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","Seleção da aplicação. O controlador cobre diversas aplicações para controle refrigerado. Aqui você define qual delas será usada. Este menu só pode ser alterado com funcionamento PARADO, ou seja, r12=0.","Выбор применения. Контроллер охватывает несколько вариантов управления охлаждаемой витриной. Здесь Вы выбираете какое  требуется применение из возможных. В этом меню можно меять настройки только когда регулирование остановлено, например ""r12 Главный Выключатель"" настроен на 0.","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","LIC001","1,2,3","0","0.0","0.0","","","Id_1055698","1055698","4","1.0","0.0","0"
"M02","q02","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","DO2 Configuration","DO2 Configuration","DO2 配置","DO2 Konfiguration","DO2 Configuration","DO (Salida Digital)2 Configuracion","DO2 Konfiguration der DO´s","DO2 Configuração","DO2 Конфигурация","DO2 Configuration","2205","6.0","0.0","10.0","C","S","","0.0","Enum","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Rail heat,5:Alarm,6:Light,7:Blinds,8:Compressor/LLSV,9:Compressor 2,10:Air heater","","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Rail heat,5:Alarm,6:Light,7:Blinds,8:Compressor/LLSV,9:Compressor 2,10:Air heater","0:None,1:风机,2:风机ECO,3:除霜,4:防结露加热,5:报警,6:照明,7:夜帘,8:压缩机/LLSV,9:压缩机2,10:空气加热器","0:Ej brugt,1:Blæser,2:Blæser ECO,3:Afrimning,4:Kantvarme,5:Alarm,6:Lys,7:Natgardin,8:Kompressor/Magnetventil,9:Kompressor 2,10:Luftvarmer","0:Non,1:Ventil.,2:Ventil ECO,3:Degivrage,4:Cordon Chauffant,5:Alarmes,6:Eclairage,7:Volets,8:Compresseur/LLSV,9:Compresseur 2,10:Chauffage","0:Ninguno,1:Ventilador,2:Ventilador ECO,3:Desescarche,4:Antivaho,5:Alarma,6:Luces,7:Cortinas,8:Compresor/Solenoide,9:Compresor 2,10:Calefaccion","0:Keine,1:Lüfter,2:Lüfter ECO,3:Abtauung,4:Rahmen- und Scheibenheizung,5:Alarm,6:Licht,7:Rollos,8:Verdichter/Magnetventil,9:2. Verdichter,10:Heizen","0:Nenhum,1:Ventilador,2:Ventilador ECO,3:Degelo,4:Desembaçador,5:Alarme,6:Luzes,7:Cortina,8:Compressor/Solenoide,9:Compressor 2,10:Aquecedor","0:Нет,1:Вентиляторы,2:Вентилятор ЭКО,3:Оттайка,4:Кантовый подогрев,5:Авария,6:Свет,7:Шторки,8:Компрессор/Электромагнитный клапан,9:Компрессор 2,10:Нагреватель воздуха","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Rail heat,5:Alarm,6:Light,7:Blinds,8:Compressor/LLSV,9:Compressor 2,10:Air heater","0","3","1","3","124","Select the function of the digital output","Select the function of the digital output","设置数字量输出的配置功能","Vælg funktionen af den digitale udgang","Sélectionnez la configuration de la sortie TOR","Seleccione la funcion de la salida digital","Select the function of the digital output","Selecione a função da saída digital","Выберите функцию цифрового выхода","Select the function of the digital output","LIC001","1,2,3","0","0.0","0.0","Id_1055698 == 4 || Id_1055698 == 9","","Id_1056110","1056110","4","1.0","0.0","0"
"M02","q03","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","DO3 Configuration","DO3 Configuration","DO3 配置","DO3 Konfiguration","DO3 Configuration","DO (Salida Digital)3 Configuracion","DO3 Konfiguration der DO´s","DO3 Configuração","DO3 Конфигурация","DO3 Configuration","2206","8.0","0.0","10.0","C","S","","0.0","Enum","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Rail heat,5:Alarm,6:Light,7:Blinds,8:Compressor/LLSV,9:Compressor 2,10:Air heater","","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Rail heat,5:Alarm,6:Light,7:Blinds,8:Compressor/LLSV,9:Compressor 2,10:Air heater","0:None,1:风机,2:风机ECO,3:除霜,4:防结露加热,5:报警,6:照明,7:夜帘,8:压缩机/LLSV,9:压缩机2,10:空气加热器","0:Ej brugt,1:Blæser,2:Blæser ECO,3:Afrimning,4:Kantvarme,5:Alarm,6:Lys,7:Natgardin,8:Kompressor/Magnetventil,9:Kompressor 2,10:Luftvarmer","0:Non,1:Ventil.,2:Ventil ECO,3:Degivrage,4:Cordon Chauffant,5:Alarmes,6:Eclairage,7:Volets,8:Compresseur/LLSV,9:Compresseur 2,10:Chauffage","0:Ninguno,1:Ventilador,2:Ventilador ECO,3:Desescarche,4:Antivaho,5:Alarma,6:Luces,7:Cortinas,8:Compresor/Solenoide,9:Compresor 2,10:Calefaccion","0:Keine,1:Lüfter,2:Lüfter ECO,3:Abtauung,4:Rahmen- und Scheibenheizung,5:Alarm,6:Licht,7:Rollos,8:Verdichter/Magnetventil,9:2. Verdichter,10:Heizen","0:Nenhum,1:Ventilador,2:Ventilador ECO,3:Degelo,4:Desembaçador,5:Alarme,6:Luzes,7:Cortina,8:Compressor/Solenoide,9:Compressor 2,10:Aquecedor","0:Нет,1:Вентиляторы,2:Вентилятор ЭКО,3:Оттайка,4:Кантовый подогрев,5:Авария,6:Свет,7:Шторки,8:Компрессор/Электромагнитный клапан,9:Компрессор 2,10:Нагреватель воздуха","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Rail heat,5:Alarm,6:Light,7:Blinds,8:Compressor/LLSV,9:Compressor 2,10:Air heater","0","3","1","3","125","Select the function of the digital output","Select the function of the digital output","设置数字量输出的配置功能","Vælg funktionen af den digitale udgang","Sélectionnez la configuration de la sortie TOR","Seleccione la funcion de la salida digital","Select the function of the digital output","Selecione a função da saída digital","Выберите функцию цифрового выхода","Select the function of the digital output","LIC001","1,2,3","0","0.0","0.0","Id_1055698 == 4 || Id_1055698 == 9","","Id_1056125","1056125","4","1.0","0.0","0"
"M02","q04","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","DO4 Configuration","DO4 Configuration","DO4 配置","DO4 Konfiguration","DO4 Configuration","DO (Salida Digital)4 Configuracion","DO4 Konfiguration der DO´s","DO4 Configuração","DO4 Конфигурация","DO4 Configuration","2207","9.0","0.0","10.0","C","S","","0.0","Enum","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Rail heat,5:Alarm,6:Light,7:Blinds,8:Compressor/LLSV,9:Compressor 2,10:Air heater","","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Rail heat,5:Alarm,6:Light,7:Blinds,8:Compressor/LLSV,9:Compressor 2,10:Air heater","0:None,1:风机,2:风机ECO,3:除霜,4:防结露加热,5:报警,6:照明,7:夜帘,8:压缩机/LLSV,9:压缩机2,10:空气加热器","0:Ej brugt,1:Blæser,2:Blæser ECO,3:Afrimning,4:Kantvarme,5:Alarm,6:Lys,7:Natgardin,8:Kompressor/Magnetventil,9:Kompressor 2,10:Luftvarmer","0:Non,1:Ventil.,2:Ventil ECO,3:Degivrage,4:Cordon Chauffant,5:Alarmes,6:Eclairage,7:Volets,8:Compresseur/LLSV,9:Compresseur 2,10:Chauffage","0:Ninguno,1:Ventilador,2:Ventilador ECO,3:Desescarche,4:Antivaho,5:Alarma,6:Luces,7:Cortinas,8:Compresor/Solenoide,9:Compresor 2,10:Calefaccion","0:Keine,1:Lüfter,2:Lüfter ECO,3:Abtauung,4:Rahmen- und Scheibenheizung,5:Alarm,6:Licht,7:Rollos,8:Verdichter/Magnetventil,9:2. Verdichter,10:Heizen","0:Nenhum,1:Ventilador,2:Ventilador ECO,3:Degelo,4:Desembaçador,5:Alarme,6:Luzes,7:Cortina,8:Compressor/Solenoide,9:Compressor 2,10:Aquecedor","0:Нет,1:Вентиляторы,2:Вентилятор ЭКО,3:Оттайка,4:Кантовый подогрев,5:Авария,6:Свет,7:Шторки,8:Компрессор/Электромагнитный клапан,9:Компрессор 2,10:Нагреватель воздуха","0:None,1:Fans,2:Fan ECO,3:Defrost,4:Rail heat,5:Alarm,6:Light,7:Blinds,8:Compressor/LLSV,9:Compressor 2,10:Air heater","0","3","1","3","126","Select the function of the digital output","Select the function of the digital output","设置数字量输出的配置功能","Vælg funktionen af den digitale udgang","Sélectionnez la configuration de la sortie TOR","Seleccione la funcion de la salida digital","Select the function of the digital output","Selecione a função da saída digital","Выберите функцию цифрового выхода","Select the function of the digital output","LIC001","1,2,3","0","0.0","0.0","Id_1055698 == 4 || Id_1055698 == 9","","Id_1056140","1056140","4","1.0","0.0","0"
"M02","q09","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","AO1 Configuration","AO1 Configuration","AO1 配置","AO1 Konfiguration","AO1 Configuration","AO (Salida Analogica)1 Configuracion","AO1 Konfiguration der AO´s","AO1 Configuração","AO1 Конфигурация","AO1 Configuration","2212","0.0","0.0","1.0","C","S","","0.0","Enum","0:None,1:Rail heat PWM","","0:None,1:Rail heat PWM","0:None,1:PWM防结露加热","0:Ej brugt,1:Kantvarme PWM","0:Non,1:Cordon Chauf PWM","0:Ninguno,1:Antivaho por pulsos PWM","0:Keine,1:PBM Rahmen-u.Scheibenheizung","0:Nenhum,1:Desemb. PWM","0:Нет,1:Кантовый подогрев ШИМ","0:None,1:Rail heat PWM","0","3","1","3","141","Select the function of the analogue output","Select the function of the analogue output","选择模拟量输出的功能","Vælg funktionen af den analoge udgang","Sélectionnez la configuration de la sortie analogique","Seleccione la configuracion de la salida analogica.","Select the function of the analogue output","Selecione a função da saída analógica","Выберите функцию аналогового выхода","Select the function of the analogue output","LIC001","1,2,3","0","0.0","0.0","","","Id_1056251","1056251","4","1.0","0.0","0"
"M53","o02","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","DI1 Configuration","DI1 Configuration","DI1 配置","DI1 Konfiguration","DI1 Configuration","DI (Entrada Digital)1 Configuracion","DI1 Konfiguration der DI","DI1 Configuração","DI1 Конфигурация","DI1 Configuration","2001","0.0","0.0","21.0","C","S","","0.0","Enum","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control","","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control","0:None,1:DI状态,2:门功能,3:门报警,4:开始除霜,5:主开关,6:夜间回置,7:温控带切换,8:关闭时报警,9:打开时报警,10:设备清洗,11:强制制冷,12:打开夜帘,13:协同除霜,14:强制关闭,15:关闭,16:照明控制,20:泄漏检测,21:自适应液体控制","0:Ej brugt,1:DI status,2:Dør funktion,3:Dør alarm,4:Start afrimning,5:Hovedafbryder,6:Nat signal,7:Termostatbånd,8:Alarm ved sluttet,9:Alarm ved åben,10:Rengøring,11:Tvangskøling,12:Åbn natgardin,13:Koordineret afrimning,14:Tvangslukning,15:Nedlunkning,16:Lysstyring,20:Læk overvågning,21:Adaptiv væskeregulering","0:Non,1:Etat DI,2:Fonction Porte,3:Alarme Porte,4:Dem. Degivrage,5:Inter General,6:Etat Nuit,7:Band thermostatique,8:Alarme a fermeture,9:Alarme a ouverture,10:Nettoyage meuble,11:Fermeture forcee,12:Ouverture volet,13:Degivrage Coordonné,14:Fermeture forcee,15:Coupure,16:Reglage Eclarage,20:Detection Fuite,21:Adap. Liq.ctrl.","0:Ninguno,1:Estado DI,2:Funcion Puerta,3:Alarma Puerta,4:Inicio Desescarche,5:Interruptor Principal,6:Ajuste Nocturno,7:Banda Termostato,8:Alarma al cerrar contacto,9:Alarma al abrir contacto,10:Limpieza Vitrina,11:Frio Forzado,12:Abrir Cortinas,13:Desescarche Coordinado,14:Cierre Forzado,15:Apagado,16:Control Luces,20:Fuga de Gas,21:Control Liquido Adaptativo (ALC)","0:Keine,1:DI Status,2:Türfunktion,3:Türalarm,4:Abtaustart,5:Hauptschalter,6:Nachtanhebung,7:2.Thermostatsollwert,8:Alarm wenn geschlossen,9:Alarm wenn offen,10:Möbelreinigung,11:Zwangskühlung,12:Rollos offen,13:Koordinierte Abtauung,14:Zwangsschließung,15:Abschaltung,16:Lichtsteuerung,20:Leckwarnung,21:Adaptive Flüss.regelung","0:Nenhum,1:Status DI,2:Função porta,3:Alarme porta,4:Início degelo,5:Chave principal,6:Set noturno,7:Banda termostato,8:Alarme quando fechado,9:Alarme quando aberto,10:Limpeza,11:Refrigeração forçada,12:Cortinas abertas,13:Degelo coordenado,14:Fechamento forçado,15:Desligamento,16:Controle luzes,20:Detecção de vazamento,21:Controle líquido adaptativo","0:Нет,1:статус DI,2:Функция двери,3:Авария двери,4:Запуск оттайки,5:Главный выключатель,6:Ночное смещение,7:Диапазон термостата,8:Авария при замыкании,9:Авария при размыкании,10:Уборка витрины,11:Принудительное охлаждение,12:Открытие шторок,13:Координированная оттайка,14:Принудительное закрытие,15:Отключение,16:Управление светом,20:Определение утечки,21:Адаптивное управление жидкостью","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control","0","3","1","2","131","Select the function of the digital input","Select the function of the digital input","设置数字量输入的配置功能","Vælg funktionen af den digitale indgang","Sélectionnez la configuration de l'entrée TOR","Seleccione la configuracion de la entrada digital","Select the function of the digital input","Selecione a função da entrada digital","Выберите функцию цифрового входа","Select the function of the digital input","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 5","","Id_1056200","1056200","4","1.0","0.0","0"
"M53","o37","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","DI2 Configuration","DI2 Configuration","DI2 配置","DI2 Konfiguration","DI2 Configuration","DI (Entrada Digital)2 Configuracion","DI2 Konfiguration der DI","DI2 Configuração","DI2 Конфигурация","DI2 Configuration","2055","0.0","0.0","21.0","C","S","","0.0","Enum","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control","","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control","0:None,1:DI状态,2:门功能,3:门报警,4:开始除霜,5:主开关,6:夜间回置,7:温控带切换,8:关闭时报警,9:打开时报警,10:设备清洗,11:强制制冷,12:打开夜帘,13:协同除霜,14:强制关闭,15:关闭,16:照明控制,20:泄漏检测,21:自适应液体控制","0:Ej brugt,1:DI status,2:Dør funktion,3:Dør alarm,4:Start afrimning,5:Hovedafbryder,6:Nat signal,7:Termostatbånd,8:Alarm ved sluttet,9:Alarm ved åben,10:Rengøring,11:Tvangskøling,12:Åbn natgardin,13:Koordineret afrimning,14:Tvangslukning,15:Nedlunkning,16:Lysstyring,20:Læk overvågning,21:Adaptiv væskeregulering","0:Non,1:Etat DI,2:Fonction Porte,3:Alarme Porte,4:Dem. Degivrage,5:Inter General,6:Etat Nuit,7:Band thermostatique,8:Alarme a fermeture,9:Alarme a ouverture,10:Nettoyage meuble,11:Fermeture forcee,12:Ouverture volet,13:Degivrage Coordonné,14:Fermeture forcee,15:Coupure,16:Reglage Eclarage,20:Detection Fuite,21:Adap. Liq.ctrl.","0:Ninguno,1:Estado DI,2:Funcion Puerta,3:Alarma Puerta,4:Inicio Desescarche,5:Interruptor Principal,6:Ajuste Nocturno,7:Banda Termostato,8:Alarma al cerrar contacto,9:Alarma al abrir contacto,10:Limpieza Vitrina,11:Frio Forzado,12:Abrir Cortinas,13:Desescarche Coordinado,14:Cierre Forzado,15:Apagado,16:Control Luces,20:Fuga de Gas,21:Control Liquido Adaptativo (ALC)","0:Keine,1:DI Status,2:Türfunktion,3:Türalarm,4:Abtaustart,5:Hauptschalter,6:Nachtanhebung,7:2.Thermostatsollwert,8:Alarm wenn geschlossen,9:Alarm wenn offen,10:Möbelreinigung,11:Zwangskühlung,12:Rollos offen,13:Koordinierte Abtauung,14:Zwangsschließung,15:Abschaltung,16:Lichtsteuerung,20:Leckwarnung,21:Adaptive Flüss.regelung","0:Nenhum,1:Status DI,2:Função porta,3:Alarme porta,4:Início degelo,5:Chave principal,6:Set noturno,7:Banda termostato,8:Alarme quando fechado,9:Alarme quando aberto,10:Limpeza,11:Refrigeração forçada,12:Cortinas abertas,13:Degelo coordenado,14:Fechamento forçado,15:Desligamento,16:Controle luzes,20:Detecção de vazamento,21:Controle líquido adaptativo","0:Нет,1:статус DI,2:Функция двери,3:Авария двери,4:Запуск оттайки,5:Главный выключатель,6:Ночное смещение,7:Диапазон термостата,8:Авария при замыкании,9:Авария при размыкании,10:Уборка витрины,11:Принудительное охлаждение,12:Открытие шторок,13:Координированная оттайка,14:Принудительное закрытие,15:Отключение,16:Управление светом,20:Определение утечки,21:Адаптивное управление жидкостью","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control","0","3","1","2","132","Select the function of the digital input","Select the function of the digital input","设置数字量输入的配置功能","Vælg funktionen af den digitale indgang","Sélectionnez la configuration de l'entrée TOR","Seleccione la configuracion de la entrada digital","Select the function of the digital input","Selecione a função da entrada digital","Выберите функцию цифрового входа","Select the function of the digital input","LIC001","1,2,3","0","0.0","0.0","","","Id_1056217","1056217","4","1.0","0.0","0"
"QCK","o30","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Refrigerant","Refrigerant","制冷剂类型","Kølemiddel","Réfrigérant","Refrigerante","Kältemittel","Refrigerante","Хладагент","Refrigerant","2551","0.0","0.0","49.0","C","S","","0.0","Enum","0:Not seleted,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,49:R407H,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,40:R448A,41:R449A,48:R449B,43:R450A,44:R452B,45:R454B,9:R500,4:R502,10:R503,17:R507,36:R513A,26:R600,27:R600a,5:R717,28:R744,46:R1233zdE,38:R1234ze,39:R1234yf,47:R1234zeZ,29:R1270,42:R452A,1:Custom display,13:Custom","","0:Not seleted,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,49:R407H,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,40:R448A,41:R449A,48:R449B,43:R450A,44:R452B,45:R454B,9:R500,4:R502,10:R503,17:R507,36:R513A,26:R600,27:R600a,5:R717,28:R744,46:R1233zdE,38:R1234ze,39:R1234yf,47:R1234zeZ,29:R1270,42:R452A,1:Custom display,13:Custom","0:为选择,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,49:R407H,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,40:R448A,41:R449A,48:R449B,43:R450A,44:R452B,45:R454B,9:R500,4:R502,10:R503,17:R507,36:R513A,26:R600,27:R600a,5:R717,28:R744,46:R1233zdE,38:R1234ze,39:R1234yf,47:R1234zeZ,29:R1270,42:R452A,1:自定义3因子,13:自定义","0:Ej valgt,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,49:R407H,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,40:R448A,41:R449A,48:R449B,43:R450A,44:R452B,45:R454B,9:R500,4:R502,10:R503,17:R507,36:R513A,26:R600,27:R600a,5:R717,28:R744,46:R1233zdE,38:R1234ze,39:R1234yf,47:R1234zeZ,29:R1270,42:R452A,1:Brugerdefineret display,13:Brugerdefineret","0:Non Selectionné,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,49:R407H,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,40:R448A,41:R449A,48:R449B,43:R450A,44:R452B,45:R454B,9:R500,4:R502,10:R503,17:R507,36:R513A,26:R600,27:R600a,5:R717,28:R744,46:R1233zdE,38:R1234ze,39:R1234yf,47:R1234zeZ,29:R1270,42:R452A,1:Affichage Personalisé,13:Personalisé","0:No seleccionado,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,49:R407H,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,40:R448A,41:R449A,48:R449B,43:R450A,44:R452B,45:R454B,9:R500,4:R502,10:R503,17:R507,36:R513A,26:R600,27:R600a,5:R717,28:R744,46:R1233zdE,38:R1234ze,39:R1234yf,47:R1234zeZ,29:R1270,42:R452A,1:Personalizable Display,13:Def. por Usuario","0:Nicht gewählt,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,49:R407H,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,40:R448A,41:R449A,48:R449B,43:R450A,44:R452B,45:R454B,9:R500,4:R502,10:R503,17:R507,36:R513A,26:R600,27:R600a,5:R717,28:R744,46:R1233zdE,38:R1234ze,39:R1234yf,47:R1234zeZ,29:R1270,42:R452A,1:Kundenanzeige,13:Nutzer","0:Não selecionado,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,49:R407H,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,40:R448a,41:R449a,48:R449B,43:R450A,44:R452B,45:R454B,9:R500,4:R502,10:R503,17:R507,36:R513A,26:R600,27:R600a,5:R717,28:R744,46:R1233zdE,38:R1234ze,39:R1234yf,47:R1234zeZ,29:R1270,42:R452a,1:Display customizado,13:Personalizado","0:Не выбран,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,49:R407H,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,40:R448A,41:R449A,48:R449B,43:R450A,44:R452B,45:R454B,9:R500,4:R502,10:R503,17:R507,36:R513A,26:R600,27:R600a,5:R717,28:R744,46:R1233zdE,38:R1234ze,39:R1234yf,47:R1234zeZ,29:R1270,42:R452A,1:Пользовательский дисплей,13:Пользовательский","0:Not seleted,6:R13,7:R13b1,2:R22,8:R23,14:R32,11:R114,3:R134a,12:R142b,24:R170,15:R227,25:R290,16:R401A,18:R402A,19:R404A,21:R407A,22:R407B,20:R407C,37:R407F,49:R407H,23:R410A,32:R413A,30:R417A,31:R422A,33:R422D,34:R427A,35:R438A,40:R448A,41:R449A,48:R449B,43:R450A,44:R452B,45:R454B,9:R500,4:R502,10:R503,17:R507,36:R513A,26:R600,27:R600a,5:R717,28:R744,46:R1233zdE,38:R1234ze,39:R1234yf,47:R1234zeZ,29:R1270,42:R452A,1:Custom display,13:Custom","0","3","1","3","127","Select the type of refrigerant. If the required refrigerant is not part of the list, the user defined option can be used. Please contact Danfoss for detailed information

Warning: Wrong selection of refrigerant may cause damage to the system.","Select the type of refrigerant. If the required refrigerant is not part of the list, the user defined option can be used. Please contact Danfoss for detailed information

Warning: Wrong selection of refrigerant may cause damage to the system.","选择制冷剂类型。如果想使用的制冷剂不在列表里，可以选择用户定义项，此时，请联系Danfoss了解详细信息。
注意：选取不对应的制冷剂会对系统造成损坏。","Vælg kølemiddel. Hvis det ønskede kølemiddel mangler kan det indstilles vha. brugerdefinerede konstanter. Kontakt venligst Danfoss for yderligere information.

Advarsel: Hvis der indstilles et forkert kølemiddel kan det medføre skader på systemet.","Sélectionnez le type de rérigérant. Si le réfrigérant requis n'apparait pas dans la liste, vous pouvez utiliser Refri. Perso. . Merci de contacter Danfoss pour plus de détailsATTENTION: une mauvaise sélection peut gravment endommager votre systeme.","Seleccione el tipo de refrigerante. Si el refrigerante no esta en la lista, se puede usar la opcion de refrigerante de usuario.","Select the type of refrigerant. If the required refrigerant is not part of the list, the user defined option can be used. Please contact Danfoss for detailed information

Warning: Wrong selection of refrigerant may cause damage to the system.","Selecione o tipo de refrigerante. Se o refrigerante não estiver na lista, a opção ""definido pelo usuário"" pode ser utilizada. Contacte a Danfoss para informações detalhadas. Aviso: seleção errada do refrigerante pode causar danos ao sistema.","Выберите хладагент. Если Ваш хладагент не присутствует в списке, Вы можете выбрать пользовательский тип. Пожалуйста, обратитесь в Danfoss за подробной информацией. Внимание: Не правильно выбранный хладагент может может привести к повреждению системы","Select the type of refrigerant. If the required refrigerant is not part of the list, the user defined option can be used. Please contact Danfoss for detailed information

Warning: Wrong selection of refrigerant may cause damage to the system.","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4","","Id_1048610","1048610","4","1.0","0.0","0"
"M02","P83","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Refrigerant factor K1","Refrigerant factor K1","制冷剂系数K1","Kølemiddel faktor K1","Facteur Réfrigérant A1","Rfg. Factor K1","Kältemittelfaktor K1","Fator do refrigerante K1","Коэффициент хладагента К1","Refrigerant factor K1","2201","300.0","-999.0","999.0","C","S","","0.0","INT","","","","","","","","","","","","0","3","1","3","128","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","用户定义制冷剂的系数2-请联系Danfoss了解详情","Kølemiddelfaktor for specielt kølemiddel. Kontakt venligst Danfoss for nærmere information","Facteur de réfrigérant pour fluide personalisé - merci de contacter Danfoss pour de plus ample information.","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Fator do refrigerante para um refrigerante customizado. Contecte a Danfoss para maiores informações.","Коэффициент хладагента для пользовательского хладагента - пожалуйста, свяжитесь с Danfoss для подробной информации","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4 && Id_1048610 == 1","","Id_1048614","1048614","4","1.0","0.0","-104"
"M02","P84","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Refrigerant factor K2","Refrigerant factor K2","制冷剂系数K2","Kølemiddel faktor K2","Facteur Réfrigérant A2","Rfg. Factor K2","Kältemittelfaktor K2","Fator do refrigerante K2","Коэффициент хладагента К2","Refrigerant factor K2","2202","300.0","-999.0","999.0","C","S","","0.0","INT","","","","","","","","","","","","0","3","1","3","129","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","用户定义制冷剂的系数2-请联系Danfoss了解详情","Kølemiddelfaktor for specielt kølemiddel. Kontakt venligst Danfoss for nærmere information","Facteur de réfrigérant pour fluide personalisé - merci de contacter Danfoss pour de plus ample information.","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Fator do refrigerante para um refrigerante customizado. Contecte a Danfoss para maiores informações.","Коэффициент хладагента для пользовательского хладагента - пожалуйста, свяжитесь с Danfoss для подробной информации","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4 && Id_1048610 == 1","","Id_1048615","1048615","4","1.0","0.0","-104"
"M02","P85","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Refrigerant factor K3","Refrigerant factor K3","制冷剂系数K3","Kølemiddel faktor K3","Facteur Réfrigérant A3","Rfg. Factor K3","Kältemittelfaktor K3","Fator do refrigerante K3","Коэффициент хладагента К3","Refrigerant factor K3","2203","300.0","-999.0","999.0","C","S","","0.0","INT","","","","","","","","","","","","0","3","1","3","130","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","用户定义制冷剂的系数3-请联系Danfoss了解详情","Kølemiddelfaktor for specielt kølemiddel. Kontakt venligst Danfoss for nærmere information","Facteur de réfrigérant pour fluide personalisé - merci de contacter Danfoss pour de plus ample information.","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Fator do refrigerante para um refrigerante customizado. Contecte a Danfoss para maiores informações.","Коэффициент хладагента для пользовательского хладагента - пожалуйста, свяжитесь с Danfoss для подробной информации","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4 && Id_1048610 == 1","","Id_1048616","1048616","4","1.0","0.0","-104"
"M02","","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Refrigerant factor A1","Refrigerant factor A1","制冷剂系数A1","Kølemiddel faktor A1","Facteur Réfrigérant A1","Factor Refrigerante A1","Kältemittelfaktor A1","Fator do refrigerante A1","Коэффициент хладагента А1","Refrigerant factor A1","2548","8000.0","8000.0","12000.0","C","S","","0.0","INT","","","","","","","","","","","","0","3","1","3","107","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","用户定义制冷剂的系数1-请联系Danfoss了解详情","Kølemiddelfaktor for specielt kølemiddel. Kontakt venligst Danfoss for nærmere information","Facteur de réfrigérant pour fluide personalisé - merci de contacter Danfoss pour de plus ample information.","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Fator do refrigerante para um refrigerante customizado. Contecte a Danfoss para maiores informações.","Коэффициент хладагента для пользовательского хладагента - пожалуйста, свяжитесь с Danfoss для подробной информации","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4 && Id_1048610 == 13","","Id_1048611","1048611","4","1.0","0.0","-104"
"M02","","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Refrigerant factor A2","Refrigerant factor A2","制冷剂系数A2","Kølemiddel faktor A2","Facteur Réfrigérant A2","Factor Refrigerante A2","Kältemittelfaktor A2","Fator do refrigerante A2","Коэффициент хладагента А2","Refrigerant factor A2","2549","-1000.0","-4000.0","-1000.0","C","S","","0.0","INT","","","","","","","","","","","","0","3","1","3","108","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","用户定义制冷剂的系数2-请联系Danfoss了解详情","Kølemiddelfaktor for specielt kølemiddel. Kontakt venligst Danfoss for nærmere information","Facteur de réfrigérant pour fluide personalisé - merci de contacter Danfoss pour de plus ample information.","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Fator do refrigerante para um refrigerante customizado. Contecte a Danfoss para maiores informações.","Коэффициент хладагента для пользовательского хладагента - пожалуйста, свяжитесь с Danfoss для подробной информации","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4 && Id_1048610 == 13","","Id_1048612","1048612","4","1.0","0.0","-104"
"M02","","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Refrigerant factor A3","Refrigerant factor A3","制冷剂系数A3","Kølemiddel faktor A3","Facteur Réfrigérant A3","Factor Refrigerante A3","Kältemittelfaktor A3","Fator do refrigerante A3","Коэффициент хладагента А2","Refrigerant factor A3","2550","1000.0","1000.0","3000.0","C","S","","0.0","INT","","","","","","","","","","","","0","3","1","3","109","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","用户定义制冷剂的系数3-请联系Danfoss了解详情","Kølemiddelfaktor for specielt kølemiddel. Kontakt venligst Danfoss for nærmere information","Facteur de réfrigérant pour fluide personalisé - merci de contacter Danfoss pour de plus ample information.","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","Fator do refrigerante para um refrigerante customizado. Contecte a Danfoss para maiores informações.","Коэффициент хладагента для пользовательского хладагента - пожалуйста, свяжитесь с Danfoss для подробной информации","Refrigerant factor for a custom refrigerant - please contact Danfoss for detailed information","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4 && Id_1048610 == 13","","Id_1048613","1048613","4","1.0","0.0","-104"
"QCK","o20","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Pe sensor - Min range","Pe sensor - Min range","Pe压力传感器 - 最小量程","Pe føler - Min område","Pe Pression - Plage Min","Pe Presion Evap. - Minimo Rango","Po Druckfühler - Min. Bereich","Sensor Pe - Range mín","Датчик Ре - Мин диапазон","Pe sensor - Min range","2034","-1.0","-1.0","5.0","C","S","Bar-g","10.0","FLOAT","","","","","","","","","","","","0","3","1","3","134","Minimum measuring range for sensor","Minimum measuring range for sensor","传感器的最小量程","Minimum måleområde for føler","Plage Minimum du capteur","Minimo rango para el sensor","Minimum measuring range for sensor","Range mínimo do sensor","Минимальный диапазон измерения для датчика","Minimum measuring range for sensor","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","","Id_1053752","1053752","7","1.0e-05","-1.01325","-32"
"QCK","o21","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Pe sensor - Max range","Pe sensor - Max range","Pe压力传感器 - 最大量程","Pe føler - Max område","Pe Pression - Plage Max","Pe Presion Evap. - Maximo Rango","Po Druckfühler - Max. Bereich","Sensor Pe - Range máx","Датчик Ре - Макс диапазон","Pe sensor - Max range","2033","12.0","6.0","200.0","C","S","Bar-g","10.0","FLOAT","","","","","","","","","","","","0","3","1","3","135","Maximum measuring range for sensor","Maximum measuring range for sensor","传感器的最大量程","Maksimalt måleområde for føler","Plage Maximum du capteur","Maximo rango para el sensor","Maximum measuring range for sensor","Range máximo do sensor","Максимальный диапазон измерения для датчика","Maximum measuring range for sensor","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","","Id_1053751","1053751","7","1.0e-05","-1.01325","-32"
