GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"M02","o06","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Temperature sensor type","Temperature sensor type","温度传感器类","Temp. følertype","Cfg Type Sonde Temperature","Tipo de sensor de temperatura","Auswahl des Temperaturfühlertyp´s","Tipo de sensor de temperatura","Тип датчика температуры","Temperature sensor type","2014","0.0","0.0","3.0","C","S","","0.0","Enum","0:Pt 1000,1:PTC 1000,2:NTC 5k,3:NTC 10k","","0:Pt 1000,1:PTC 1000,2:NTC 5k,3:NTC 10k","0:Pt 1000,1:PTC 1000,2:NTC 5k,3:NTC 10k","0:Pt 1000,1:PTC 1000,2:NTC 5k,3:NTC 10k","0:Pt 1000,1:PTC 1000,2:NTC 5k,3:NTC 10k","0:Pt 1000,1:PTC 1000,2:NTC 5k,3:NTC 10k","0:PT1000,1:PTC1000,2:NTC 5k,3:NTC 10k","0:PT1000,1:PTC1000,2:NTC 5K,3:NTC 10K","0:Pt 1000,1:PTC 1000,2:NTC 5k,3:NTC 10k","0:Pt 1000,1:PTC 1000,2:NTC 5k,3:NTC 10k","0","3","1","3","133","Sensor type for S3, S4 and S5. 
Normally a Pt 1000 sensor with great signal accuracy is used. But you can also use a sensor with another signal accuracy. That may either be a PTC sensor (1000 ohm at 25°C) All the mounted sensors S3-S5 must be of the same type. 

0 = Pt 1000

1 = PTC 1000

2 = NTC 5k

3 = NTC 10k","Sensor type for S3, S4 and S5. 
Normally a Pt 1000 sensor with great signal accuracy is used. But you can also use a sensor with another signal accuracy. That may either be a PTC sensor (1000 ohm at 25°C) All the mounted sensors S3-S5 must be of the same type. 

0 = Pt 1000

1 = PTC 1000

2 = NTC 5k

3 = NTC 10k","S3、S4和S5温度传感器的类型。通用使用Pt1000，精度较高，也可以选择其它类型的探头，如PTC1000。S3、S4和S5传感器的类型必须一致。0=Pt1000，1=PTC1000，2=NTC 5k，3=NTC 10k。","Følerytpe for S3, S4 and S5 følerne. 
Normalt anvendes en Pt1000 føler med høj nøjagtighed. Alle de anvendte S3-S5 følere skal være af samme type. 

0 = Pt 1000

1 = PTC 1000

2 = NTC 5k

3 = NTC 10k","Type de sonde pour S3, S4 et S5. Normalement une sonde PT1000 avec un signal précis doit etre utiisée. Mais il est possible d'utiliser un autre type de sonde. Ce peut etre une PTC (1000 ohm à 25°C). Toutes les sonde S3 à S5 doivent etre du meme type. 0 = Pt10001 = PTC 10002 = NTC 5k3 = NTC 10k","Tipo de sensor de temperatura. Normalmente se usa un sensor Pt1000 que tienen mucha precisión, pero se pueden usar otro tipo de sensores. La sonda S2 debe ser siempre Pt1000, pero los demas pueden ser los siguientes:
0 = Pt1000
1 = PTC1000
2 = NTC 5K
3 = NTC 10K","Sensor type for S3, S4 and S5. 
Normally a Pt 1000 sensor with great signal accuracy is used. But you can also use a sensor with another signal accuracy. That may either be a PTC sensor (1000 ohm at 25°C) All the mounted sensors S3-S5 must be of the same type. 

0 = Pt 1000

1 = PTC 1000

2 = NTC 5k

3 = NTC 10k","Tipo de sensor para S3, S4 e S5. Em geral é utilizado um PT1000, mas você pode utilizar outro sensor. Entre eles um PTC (1000 ohm à 25°C). Todos os sensores S3-S4-S5 precisam ser do mesmo tipo. 0= PT1000, 1= PTC, 2= NTC5K, 3= NTC10K.","Тип датчика для S3, S4 и S5.
Обычно используется датчик Pt 1000 с высокой точностью сигнала. Но Вы также можете использовать датчик с другой точностью сигнала.  Это может быть также датчик PTC (1000 Ом при 25 град. С). Все установленные датчики S3-S5 должны быть одного типа.","Sensor type for S3, S4 and S5. 
Normally a Pt 1000 sensor with great signal accuracy is used. But you can also use a sensor with another signal accuracy. That may either be a PTC sensor (1000 ohm at 25°C) All the mounted sensors S3-S5 must be of the same type. 

0 = Pt 1000

1 = PTC 1000

2 = NTC 5k

3 = NTC 10k","LIC001","1,2,3","0","0.0","0.0","","","Id_1053444","1053444","4","1.0","0.0","0"
"QCK","d01","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Defrost method","Defrost method","除霜方式","Afrimningsmetode","Methode Degivrage","Metodo Desescarche","Abtauart","Tipo de degelo","Способ оттайки","Defrost method","1000","1.0","0.0","4.0","S","S","","0.0","Enum","0:None,1:Electrical,2:Hot gas,3:Brine,4:Air/Offcycle","2$Id_1055698 < 6 || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8))","0:None,1:Electrical,2:Hot gas,3:Brine,4:Air/Offcycle","0:None,1:电加热,2:热气,3:盐水,4:空气/关闭制冷","0:Ej brugt,1:Elektrisk,2:Varmgas,3:Brine,4:Luft cirkulation","0:Non,1:Electrique,2:Gaz Chaud,3:Saumure,4:Cycle Air/Off","0:Ninguno,1:Electrico,2:Gas Caliente,3:Glicol,4:Aire","0:Keine,1:Elektrisch,2:Heissgas,3:Sole,4:Umluft","0:Nenhum,1:Elétrico,2:Gás quente,3:Fluido secundário,4:Ar","0:Нет,1:Электрическая,2:Горячий газ,3:Гликоль,4:Воздух/Цикл отключения","0:None,1:Electrical,2:Hot gas,3:Brine,4:Air/Offcycle","0","0","1","3","25","Select method of defrost","Select method of defrost","选择除霜方式","Valg af afrimningsmetode","Methode Degivrage","Seleccion del metodo de desescarche","Select method of defrost","Selecione o tipo de degelo","Выберите способ оттайки","Select method of defrost","LIC001","1,2,3","0","0.0","0.0","","","Id_1054083","1054083","4","1.0","0.0","0"
"QCK","d10","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Defrost stop method","Defrost stop method","除霜停止方式","Afrimning stop metode","Type Fin de Dégivrage","Metodo Desescarche","Art der Abtaubeendigung","Tipo final degelo","Способ остановки оттайки","Defrost stop method","1009","0.0","0.0","2.0","S","S","","0.0","Enum","0:Time,1:S5 sensor,2:S4 sensor","","0:Time,1:S5 sensor,2:S4 sensor","0:时间,1:S5探头,2:S4探头","0:Tid,1:S5 føler,2:S4 føler","0:Durée,1:Sonde S5,2:Sonde S4","0:Tiempo,1:Sonda S5,2:Sonda S4","0:Zeit,1:S5 Fühler,2:S4 Fühler","0:Tempo,1:Sensor deg S5,2:Sensor insuflamento S4","0:Время,1:датчик S5,2:датчик S4","0:Time,1:S5 sensor,2:S4 sensor","0","0","1","2","34","Here you define whether a defrost cycle is to be stopped by time or by a temperature sensor","Here you define whether a defrost cycle is to be stopped by time or by a temperature sensor","此处可设置除霜基于时间停止还是温度","Valg af metode til stop af afrimning","Definissez si le cycle s'arrete en fonction d'un temps ou d'un seuil de température","Seleccion del metodo de desescarche, o bien por temperatura o por tiempo.","Here you define whether a defrost cycle is to be stopped by time or by a temperature sensor","Aqui é definido se um ciclo de degelo é parado por tempo, ou por um sensor de temperatura","Здесь Вы определяете должен ли цикл оттайки остановиться по времени или по датчику температуры","Here you define whether a defrost cycle is to be stopped by time or by a temperature sensor","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","","Id_1054087","1054087","4","1.0","0.0","0"
"QCK","d02","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Defrost stop limit A","Defrost stop limit A","除霜停止温度 A","Afrimning stop grænse A","Seuil Arret Deg A","Limite Fin de Desescarche A","Abtaubeendigungstemperatur A","Limite parar degelo A","Предел остановки оттайки A","Defrost stop limit A","1001","6.0","0.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","26","When the selected defrost stop sensor reaches the set limit, the defrost cycle is terminated","When the selected defrost stop sensor reaches the set limit, the defrost cycle is terminated","当选择的除霜停止温度探头读数达到设定值，除霜将停止","Indstil ved hvilken temperatur en afrimning skal afsluttes. Når den valgte afrimningsstopføler når den indstillede værdi afsluttes afrimningen.","Quand la sonde de fin de dégivrage atteint le seuil, le cycle de dégivrage s'arrete.","Cuando la sonda seleccionada alcanza este limite de temperatura, el desescahe finaliza.","When the selected defrost stop sensor reaches the set limit, the defrost cycle is terminated","Quando o sensor estipulado para o degelo atinge este limite, o ciclo de degelo é finalizado","Когда выбранный датчик остановки оттайки достигнет установленного предела, цикл оттайки прекратится","When the selected defrost stop sensor reaches the set limit, the defrost cycle is terminated","LIC001","1,2,3","0","0.0","10.0","Id_1054083 > 0 && Id_1054087 > 0","","Id_1053671","1053671","7","1.0","-273.15","-37"
"QCK","r89","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Food type","Food type","Food type","Fødevaretype","Food type","Tipo de alimento","Lebensmitteltyp","Tipo de comida","Food type","Food type","209","0.0","0.0","5.0","P","N","","0.0","Enum","0:None,1:Vegetables,2:Dairy,3:Meat and fish,4:Frozen food,5:Ice cream","","0:None,1:Vegetables,2:Dairy,3:Meat and fish,4:Frozen food,5:Ice cream","0:None,1:蔬菜,2:日配,3:肉类和鱼类,4:冷冻食品,5:冰淇淋","0:Ej brugt,1:Grøntsager,2:Mejerivarer,3:Kød og fisk,4:Frostvarer,5:Is","0:Non,1:Légumes,2:Produit Laitier,3:Poisson,4:Surgelé,5:Glace","0:Ninguno,1:Verduras,2:Lacteos,3:Carne / Pescado,4:Congelados,5:Helados","0:Keine,1:Gemüse,2:Molkereiprodukte,3:Fleisch und Fisch,4:Tiefkühlkost,5:Eiscreme","0:Nenhum,1:Vegetais,2:Laticínios,3:Carne e peixe,4:Comida congelada,5:Sorvete","0:Нет,1:Овощи,2:Молочные продукты,3:Мясо и рыба,4:Замороженнные продукты,5:Мороженое","0:None,1:Vegetables,2:Dairy,3:Meat and fish,4:Frozen food,5:Ice cream","0","5","1","2","136","When changing the food type the controller will automatically adapt temperature setpoints and alarm limits according to the selected food type. Please be aware that the setting will revert to ""None"" after having been changed.","When changing the food type the controller will automatically adapt temperature setpoints and alarm limits according to the selected food type. Please be aware that the setting will revert to ""None"" after having been changed.","When changing the food type the controller will automatically adapt temperature setpoints and alarm limits according to the selected food type. Please be aware that the setting will revert to ""None"" after having been changed.","Ved ændring af fødevaretype vil regulatoren automatisk tilpasse temperatur indstilling og alarmgrænser i henhold til den valgte fødevaretype. Vær opmærksom på at indstillingen af fødevaretype automatisk vil blive stillet tibage til udgangspositionen efter valget.","When changing the food type the controller will automatically adapt temperature setpoints and alarm limits according to the selected food type. Please be aware that the setting will revert to ""None"" after having been changed.","When changing the food type the controller will automatically adapt temperature setpoints and alarm limits according to the selected food type. Please be aware that the setting will revert to ""None"" after having been changed.","When changing the food type the controller will automatically adapt temperature setpoints and alarm limits according to the selected food type. Please be aware that the setting will revert to ""None"" after having been changed.","When changing the food type the controller will automatically adapt temperature setpoints and alarm limits according to the selected food type. Please be aware that the setting will revert to ""None"" after having been changed.","When changing the food type the controller will automatically adapt temperature setpoints and alarm limits according to the selected food type. Please be aware that the setting will revert to ""None"" after having been changed.","When changing the food type the controller will automatically adapt temperature setpoints and alarm limits according to the selected food type. Please be aware that the setting will revert to ""None"" after having been changed.","LIC001","1,2,3","0","0.0","0.0","","","Id_1056768","1056768","4","1.0","0.0","0"
"M02","q39","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Food temp. sensor","Food temp. sensor","食品温度传感器选择","Varetemperaturføler","Sonde Produit","Sensor para HACCP","Lebensmittel-Temperaturfühler","Sensor para temp. comida","Датчик температуры продукта","Food temp. sensor","2250","2.0","1.0","4.0","C","S","","0.0","Enum","1:Thermostat air,2:Alarm air,3:S3 Air ON evap.,4:S6 Product temp.","","1:Thermostat air,2:Alarm air,3:S3 Air ON evap.,4:S6 Product temp.","1:温控温度,2:报警温度,3:S3回风温度,4:S6货物温度","1:Termostat luft,2:Alarm luft,3:S3 luft tilgang,4:S6 Varetemp.","1:Thermostat Air,2:Alarme Air,3:S3 Reprise,4:S6 Produit","1:Temperatura Aire,2:Alarma Aire,3:S3 Temperatura Retorno,4:S6 Temperatura Producto","1:Luftemperatur,2:Alarmtemperatur,3:S3 Lufteintrittstemperatur,4:S6 Warentemperatur","1:Ar termostato,2:Alarme Ar,3:Temp retorno S3,4:Temp produto S6","1:Термостат для воздуха,2:Авария по воздуху,3:S3 Воздух на входе в испаритель,4:S6 Температура продукта","1:Thermostat air,2:Alarm air,3:S3 Air ON evap.,4:S6 Product temp.","0","3","1","2","199","Select the temperature to be used for the food temperature representation","Select the temperature to be used for the food temperature representation","选择用于显示食品温度的传感器","Vælg hvilken temperatur, der skal repræsentere fødevaretemperature","Sonde Produit","Seleccione el sensor que quiere usar para mostrar la temperatura HACCP.","Select the temperature to be used for the food temperature representation","Selecione a temperatura usada para a representação da temperatura da comida.","Выберите температуру успользуемую для представления температуры продукта","Select the temperature to be used for the food temperature representation","LIC001","1,2,3","0","0.0","0.0","","","Id_1053450","1053450","4","1.0","0.0","0"
"QCK","o03","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Network address","Network address","网络地址","Netværksadresse","Adresse Réseau","Direccion de red (bus)","Netzwerkadresse Gerät","Endereço de rede","Сетевой адрес","Network address","2008","0.0","0.0","240.0","C","C","","0.0","INT","","","","","","","","","","","","0","3","1","3","139","Network address of the controller","Network address of the controller","控制器网络地址","Regulatorens netværksadresse","Adresse réseau du régulateur","Direccion del controlador en el bus de comunicaciones.","Network address of the controller","Endereço de rede do controlador","Сетевой адрес контроллера","Network address of the controller","LIC001","1,2,3","0","0.0","0.0","","","Id_1054564","1054564","4","1.0","0.0","-104"
"M02","","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","Service pin","Service pin","服务码","Service pin","Service pin","Pin de Servicio","Servicepin","Pino de serviço","Сервисное сообщение","Service pin","60029","0.0","0.0","1.0","F","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","4","1","2","168","If the controller is built into a LonWorks network with data communication, it must have an address, and the system manager must know this address.
The address is sent to the system manager when the menu is set in pos. ON. 
IMPORTANT: Before you set o04, you MUST set the application mode of the controller (The function is not used when the data communication is MODBUS)","If the controller is built into a LonWorks network with data communication, it must have an address, and the system manager must know this address.
The address is sent to the system manager when the menu is set in pos. ON. 
IMPORTANT: Before you set o04, you MUST set the application mode of the controller (The function is not used when the data communication is MODBUS)","当控制器通过LonWorks搭建通讯网络，需要油地址，同时系统控制器必须能识别到该地址。当该参数设为ON时，控制器将把地址发送到系统控制器。
重要：在设置服务密码前，需要设置控制器的应用模式（如果使用Modbus，该功能不被使用）","Hvis regulatoren er tilsluttet et LonWorks netværk, så skal man først sætte adressen og derefter kan man sende adressen til system manageren ved at sætte service pin parameteren i ON position.

Vigtigt: For nogle regulatorer skal anvendelsen indstilles først førend service pin aktiveres","Si le régulateur est installé sur un réseau LON, celui-ci doit avoir une adresse, et le SM doit connaitre cette adresse. L'adresse est envoyée au SMen mettant le Service Pin sur ON.","If the controller is built into a LonWorks network with data communication, it must have an address, and the system manager must know this address.
The address is sent to the system manager when the menu is set in pos. ON. 
IMPORTANT: Before you set o04, you MUST set the application mode of the controller (The function is not used when the data communication is MODBUS)","If the controller is built into a LonWorks network with data communication, it must have an address, and the system manager must know this address.
The address is sent to the system manager when the menu is set in pos. ON. 
IMPORTANT: Before you set o04, you MUST set the application mode of the controller (The function is not used when the data communication is MODBUS)","Se o controlador estiver em uma rede LonWorks, ele tem um endereço, e o gerenciador do sistema conhece este endereço. O endereço é enviado ao gerenciador quando o parâmetro é definido na posição ON. IMPORTANTE: antes de definir o o04 você precisa definir o modo de aplicação do controlador.","Если контроллер интегрирован в сеть передачи данных LonWorks, он должен иметь адрес, и блок мониторинга должен знать этот адрес. Адрес отправляется блоку мониторинга, когда параметр установлен в положение ВКЛ. Важно: Перед настройкой o04, должно быть выбрано применение.","If the controller is built into a LonWorks network with data communication, it must have an address, and the system manager must know this address.
The address is sent to the system manager when the menu is set in pos. ON. 
IMPORTANT: Before you set o04, you MUST set the application mode of the controller (The function is not used when the data communication is MODBUS)","LIC001","1,2,3","0","0.0","0.0","0 == 1","","Id_1056807","1056807","4","1.0","0.0","0"
"M02","U61","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","DO1 Function","DO1 Function","DO1 功能","DO1 Funktion","DO1 Fonction","DO (Salida Digital)1 Funciones","DO1 Funktion","DO1 Função","DO1 Функция","DO1 Function","2691","0.0","0.0","90.0","R","N","","0.0","Enum","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","30:Pe蒸发压力,31:S2 回气温度 A,32:S3 回风温度 A,33:S4 送风温度 A,34:S5 化霜温度 A,90:PWM防结露加热,60:DI输入状态,61:门功能,62:门报警,63:开始除霜,64:主开关,65:夜间回置,66:温控带切换,67:关闭时报警,68:打开时报警,69:设备清洗,70:强制制冷,71:打开夜帘,72:协同除霜,73:强制关闭,74:关闭,75:照明控制,76:泄漏检测,77:自适应液体控制,0:None,1:AKV 开启度 A,2:风机,3:风机ECO,4:除霜 A,5:防结露加热,6:报警,7:照明,8:夜帘,9:压缩机 1,10:压缩机2,11:空气加热器,35:湿度传感器","30:Pe Fordampningstryk,31:S2 Gas afgangstemperatur A,32:S3 Lufttilgang A,33:S4 Luftafgang A,34:S5 Fordamper A,90:Kantvarme PWM,60:Digital input status,61:Dør funktion,62:Dør alarm,63:Start afrimning,64:Hovedafbryder,65:Nat signal,66:Termostatbånd,67:Alarm ved sluttet,68:Alarm ved åben,69:Rengøring,70:Tvangskøling,71:Åbn natgardin,72:Koordineret afr.,73:Tvangslukning,74:Nedlukning,75:Lysstyring,76:Læk overvågning,77:Adap væske styring,0:Ej brugt,1:AKV åbning A,2:Blæser,3:Blæser ECO,4:Afrimning A,5:Kantvarme,6:Alarm,7:Lys,8:Natgardin,9:Kompressor 1,10:Kompressor 2,11:Luftvarmer,35:Fugtighedsføler","30:Pe Pression,31:S2 Surchauffe A,32:S3 Reprise A,33:S4 Soufflage A,34:S5 Batterie A,90:Cordon Chauf PWM,60:Etat DI,61:Fonction Porte,62:Alarme Porte,63:Dem. Degivrage,64:Inter General,65:Etat Nuit,66:Band thermostatique,67:Alarme a fermeture,68:Alarme a ouverture,69:Nettoyage meuble,70:Fermeture forcee,71:Ouverture volet,72:Degivrage Coordonné,73:Fermeture forcee,74:Arret,75:Reglage Eclarage,76:Detection Fuite,77:ALC,0:Non,1:AKV Ouverture A,2:Ventil,3:Ventil ECO,4:Degivrage A,5:Cordon Chauffant,6:Alarmes,7:Eclairage,8:Volets,9:Compresseur 1,10:Compresseur 2,11:Chauffage,35:Sonde Humidite","30:Pe Presion Evaporacion,31:S2 Temp. salida gas A,32:S3 Temp. Retorno A,33:S4 Impulsion Aire A,34:S5 Temp. Desescarche A,90:Antivaho por pulsos PWM,60:Estado Entrada Digital,61:Funcion Puerta,62:Alarma Puerta,63:Inicio Desescarche,64:Interruptor Principal,65:Ajuste Nocturno,66:Banda Termostato,67:Alarma al cerrar contacto,68:Alarma al abrir contacto,69:Limpieza Vitrina,70:Frio Forzado,71:Abrir Cortinas,72:Desescarche Coordinado,73:Cierre Forzado,74:Apagado,75:Control Luces,76:Fuga de Gas,77:Control Adaptativo Liq.,0:Ninguno,1:AKV apertura A,2:Ventilador,3:Ventilador ECO,4:Desescarche A,5:Antivaho,6:Alarma,7:Luces,8:Cortinas,9:Compresor (o Solenoide) 1,10:Compresor 2,11:Calefaccion,35:Sensor Humedad","30:Po Verdampfungsdruckfühler,31:S2 Überhitzungstemperatur A,32:S3 Lufteintrittstemperatur A,33:S4 Luftaustrittstemperatur A,34:S5 Abtautemperatur A,90:PBM Rahmen-u.Scheibenheizung,60:Digitaler Eingang Status,61:Türfunktion,62:Türalarm,63:Abtaustart,64:Hauptschalter,65:Nachtanhebung,66:2.Thermostatsollwert,67:Alarm wenn geschlossen,68:Alarm wenn offen,69:Möbelreinigung,70:Zwangskühlung,71:Rollos offen,72:Koordinierte Abtauung,73:Zwangsschließung,74:Abschaltung,75:Lichtsteuerung,76:Leckwarnung,77:Adaptive Verdampf-flüss.regelung,0:Keine,1:AKV Öffnungsgrad A,2:Lüfter,3:Lüfter ECO,4:Abtauung A,5:Rahmen- und Scheibenheizung,6:Alarm,7:Licht,8:Rollos,9:Verdichter 1,10:2. Verdichter,11:Heizen,35:Feuchtefühler","30:Pressão de evaporação Pe,31:Saída gas S2 A,32:Temp retorno S3 A,33:Temp insuflamento S4 A,34:Sensor S5 A,90:Desemb. PWM,60:Status da DI,61:Função porta,62:Alarme porta,63:Início degelo,64:Chave principal,65:Set noturno,66:Banda termostato,67:Alarme quando fechado,68:Alarme quando aberto,69:Limpeza,70:Refrigeração forçada,71:Cortinas abertas,72:Degelo coordenado,73:Fechamento forçado,74:Desligamento,75:Controle luzes,76:Detecção de vazamento,77:Controle de líquido,0:Nenhum,1:AKV Abertura A,2:Ventilador,3:Ventilador ECO,4:Degelo A,5:Desembaçador,6:Alarme,7:Luzes,8:Cortina,9:Compressor 1,10:Compressor 2,11:Aquecedor,35:Sensor de umidade","30:Ре Давление кипения,31:S2 пар на выходе A,32:S3 Вход воздуха в испаритель A,33:S4 Выход воздуха из испарителя A,34:S5 Испаритель A,90:Кантовый подогрев ШИМ,60:Статус цифрового входа,61:Функция двери,62:Авария двери,63:Запуск оттайки,64:Главный выключатель,65:Ночное смещение,66:Диапазон термостата,67:Авария при замыкании,68:Авария при размыкании,69:Уборка витрины,70:Принудительное охлаждение,71:Открытие шторок,72:Координированная оттайка,73:Принудительное закрытие,74:Отключение,75:Управление светом,76:Определение утечки,77:Адаптивное управление жидкостью,0:Нет,1:AKV открытие A,2:Вентилятор,3:Вентилятор ЭКО,4:Оттайка A,5:Кантовый подогрев,6:Авария,7:Свет,8:Шторки,9:Компрессор 1,10:Компрессор 2,11:Нагреватель воздуха,35:Датчик влажности","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","0","1","0","4","202","List of possible features that can be associated to a physical input or output","List of possible features that can be associated to a physical input or output","可以用于关联输入和输出端口的控制功能","Liste af funktioner, der kan tilknyttes en fysisk indgang eller udgang","Liste des fonction qu'il est possible d'assigner aux entrées ou sorties physique","Listado de las funciones que se pueden asociar a una entrada fisica o salida fisica.","List of possible features that can be associated to a physical input or output","Lista de possíveis recursos que podem ser associados à entradas e saídas físicas","Список возможных функций которые могут быть связаны с физическим входом или выходом","List of possible features that can be associated to a physical input or output","LIC001","1,2,3","0","0.0","0.0","","","Id_1056109","1056109","4","1.0","0.0","0"
"M54","U62","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","DO2 Function","DO2 Function","DO2 功能","DO2 Funktion","DO2 Fonction","DO (Salida Digital)2 Funciones","DO2 Funktion","DO2 Função","DO2 Функция","DO2 Function","2692","6.0","0.0","90.0","R","N","","0.0","Enum","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","30:Pe蒸发压力,31:S2 回气温度 A,32:S3 回风温度 A,33:S4 送风温度 A,34:S5 化霜温度 A,90:PWM防结露加热,60:DI输入状态,61:门功能,62:门报警,63:开始除霜,64:主开关,65:夜间回置,66:温控带切换,67:关闭时报警,68:打开时报警,69:设备清洗,70:强制制冷,71:打开夜帘,72:协同除霜,73:强制关闭,74:关闭,75:照明控制,76:泄漏检测,77:自适应液体控制,0:None,1:AKV 开启度 A,2:风机,3:风机ECO,4:除霜 A,5:防结露加热,6:报警,7:照明,8:夜帘,9:压缩机 1,10:压缩机2,11:空气加热器,35:湿度传感器","30:Pe Fordampningstryk,31:S2 Gas afgangstemperatur A,32:S3 Lufttilgang A,33:S4 Luftafgang A,34:S5 Fordamper A,90:Kantvarme PWM,60:Digital input status,61:Dør funktion,62:Dør alarm,63:Start afrimning,64:Hovedafbryder,65:Nat signal,66:Termostatbånd,67:Alarm ved sluttet,68:Alarm ved åben,69:Rengøring,70:Tvangskøling,71:Åbn natgardin,72:Koordineret afr.,73:Tvangslukning,74:Nedlukning,75:Lysstyring,76:Læk overvågning,77:Adap væske styring,0:Ej brugt,1:AKV åbning A,2:Blæser,3:Blæser ECO,4:Afrimning A,5:Kantvarme,6:Alarm,7:Lys,8:Natgardin,9:Kompressor 1,10:Kompressor 2,11:Luftvarmer,35:Fugtighedsføler","30:Pe Pression,31:S2 Surchauffe A,32:S3 Reprise A,33:S4 Soufflage A,34:S5 Batterie A,90:Cordon Chauf PWM,60:Etat DI,61:Fonction Porte,62:Alarme Porte,63:Dem. Degivrage,64:Inter General,65:Etat Nuit,66:Band thermostatique,67:Alarme a fermeture,68:Alarme a ouverture,69:Nettoyage meuble,70:Fermeture forcee,71:Ouverture volet,72:Degivrage Coordonné,73:Fermeture forcee,74:Arret,75:Reglage Eclarage,76:Detection Fuite,77:ALC,0:Non,1:AKV Ouverture A,2:Ventil,3:Ventil ECO,4:Degivrage A,5:Cordon Chauffant,6:Alarmes,7:Eclairage,8:Volets,9:Compresseur 1,10:Compresseur 2,11:Chauffage,35:Sonde Humidite","30:Pe Presion Evaporacion,31:S2 Temp. salida gas A,32:S3 Temp. Retorno A,33:S4 Impulsion Aire A,34:S5 Temp. Desescarche A,90:Antivaho por pulsos PWM,60:Estado Entrada Digital,61:Funcion Puerta,62:Alarma Puerta,63:Inicio Desescarche,64:Interruptor Principal,65:Ajuste Nocturno,66:Banda Termostato,67:Alarma al cerrar contacto,68:Alarma al abrir contacto,69:Limpieza Vitrina,70:Frio Forzado,71:Abrir Cortinas,72:Desescarche Coordinado,73:Cierre Forzado,74:Apagado,75:Control Luces,76:Fuga de Gas,77:Control Adaptativo Liq.,0:Ninguno,1:AKV apertura A,2:Ventilador,3:Ventilador ECO,4:Desescarche A,5:Antivaho,6:Alarma,7:Luces,8:Cortinas,9:Compresor (o Solenoide) 1,10:Compresor 2,11:Calefaccion,35:Sensor Humedad","30:Po Verdampfungsdruckfühler,31:S2 Überhitzungstemperatur A,32:S3 Lufteintrittstemperatur A,33:S4 Luftaustrittstemperatur A,34:S5 Abtautemperatur A,90:PBM Rahmen-u.Scheibenheizung,60:Digitaler Eingang Status,61:Türfunktion,62:Türalarm,63:Abtaustart,64:Hauptschalter,65:Nachtanhebung,66:2.Thermostatsollwert,67:Alarm wenn geschlossen,68:Alarm wenn offen,69:Möbelreinigung,70:Zwangskühlung,71:Rollos offen,72:Koordinierte Abtauung,73:Zwangsschließung,74:Abschaltung,75:Lichtsteuerung,76:Leckwarnung,77:Adaptive Verdampf-flüss.regelung,0:Keine,1:AKV Öffnungsgrad A,2:Lüfter,3:Lüfter ECO,4:Abtauung A,5:Rahmen- und Scheibenheizung,6:Alarm,7:Licht,8:Rollos,9:Verdichter 1,10:2. Verdichter,11:Heizen,35:Feuchtefühler","30:Pressão de evaporação Pe,31:Saída gas S2 A,32:Temp retorno S3 A,33:Temp insuflamento S4 A,34:Sensor S5 A,90:Desemb. PWM,60:Status da DI,61:Função porta,62:Alarme porta,63:Início degelo,64:Chave principal,65:Set noturno,66:Banda termostato,67:Alarme quando fechado,68:Alarme quando aberto,69:Limpeza,70:Refrigeração forçada,71:Cortinas abertas,72:Degelo coordenado,73:Fechamento forçado,74:Desligamento,75:Controle luzes,76:Detecção de vazamento,77:Controle de líquido,0:Nenhum,1:AKV Abertura A,2:Ventilador,3:Ventilador ECO,4:Degelo A,5:Desembaçador,6:Alarme,7:Luzes,8:Cortina,9:Compressor 1,10:Compressor 2,11:Aquecedor,35:Sensor de umidade","30:Ре Давление кипения,31:S2 пар на выходе A,32:S3 Вход воздуха в испаритель A,33:S4 Выход воздуха из испарителя A,34:S5 Испаритель A,90:Кантовый подогрев ШИМ,60:Статус цифрового входа,61:Функция двери,62:Авария двери,63:Запуск оттайки,64:Главный выключатель,65:Ночное смещение,66:Диапазон термостата,67:Авария при замыкании,68:Авария при размыкании,69:Уборка витрины,70:Принудительное охлаждение,71:Открытие шторок,72:Координированная оттайка,73:Принудительное закрытие,74:Отключение,75:Управление светом,76:Определение утечки,77:Адаптивное управление жидкостью,0:Нет,1:AKV открытие A,2:Вентилятор,3:Вентилятор ЭКО,4:Оттайка A,5:Кантовый подогрев,6:Авария,7:Свет,8:Шторки,9:Компрессор 1,10:Компрессор 2,11:Нагреватель воздуха,35:Датчик влажности","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","0","1","0","4","51","List of possible features that can be associated to a physical input or output","List of possible features that can be associated to a physical input or output","可以用于关联输入和输出端口的控制功能","Liste af funktioner, der kan tilknyttes en fysisk indgang eller udgang","Liste des fonction qu'il est possible d'assigner aux entrées ou sorties physique","Listado de las funciones que se pueden asociar a una entrada fisica o salida fisica.","List of possible features that can be associated to a physical input or output","Lista de possíveis recursos que podem ser associados à entradas e saídas físicas","Список возможных функций которые могут быть связаны с физическим входом или выходом","List of possible features that can be associated to a physical input or output","LIC001","1,2,3","0","0.0","0.0","","","Id_1056124","1056124","4","1.0","0.0","0"
"M54","U63","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","DO3 Function","DO3 Function","DO3 功能","DO3 Funktion","DO3 Fonction","DO (Salida Digital)3 Funciones","DO3 Funktion","DO3 Função","DO3 Функция","DO3 Function","2693","8.0","0.0","90.0","R","N","","0.0","Enum","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","30:Pe蒸发压力,31:S2 回气温度 A,32:S3 回风温度 A,33:S4 送风温度 A,34:S5 化霜温度 A,90:PWM防结露加热,60:DI输入状态,61:门功能,62:门报警,63:开始除霜,64:主开关,65:夜间回置,66:温控带切换,67:关闭时报警,68:打开时报警,69:设备清洗,70:强制制冷,71:打开夜帘,72:协同除霜,73:强制关闭,74:关闭,75:照明控制,76:泄漏检测,77:自适应液体控制,0:None,1:AKV 开启度 A,2:风机,3:风机ECO,4:除霜 A,5:防结露加热,6:报警,7:照明,8:夜帘,9:压缩机 1,10:压缩机2,11:空气加热器,35:湿度传感器","30:Pe Fordampningstryk,31:S2 Gas afgangstemperatur A,32:S3 Lufttilgang A,33:S4 Luftafgang A,34:S5 Fordamper A,90:Kantvarme PWM,60:Digital input status,61:Dør funktion,62:Dør alarm,63:Start afrimning,64:Hovedafbryder,65:Nat signal,66:Termostatbånd,67:Alarm ved sluttet,68:Alarm ved åben,69:Rengøring,70:Tvangskøling,71:Åbn natgardin,72:Koordineret afr.,73:Tvangslukning,74:Nedlukning,75:Lysstyring,76:Læk overvågning,77:Adap væske styring,0:Ej brugt,1:AKV åbning A,2:Blæser,3:Blæser ECO,4:Afrimning A,5:Kantvarme,6:Alarm,7:Lys,8:Natgardin,9:Kompressor 1,10:Kompressor 2,11:Luftvarmer,35:Fugtighedsføler","30:Pe Pression,31:S2 Surchauffe A,32:S3 Reprise A,33:S4 Soufflage A,34:S5 Batterie A,90:Cordon Chauf PWM,60:Etat DI,61:Fonction Porte,62:Alarme Porte,63:Dem. Degivrage,64:Inter General,65:Etat Nuit,66:Band thermostatique,67:Alarme a fermeture,68:Alarme a ouverture,69:Nettoyage meuble,70:Fermeture forcee,71:Ouverture volet,72:Degivrage Coordonné,73:Fermeture forcee,74:Arret,75:Reglage Eclarage,76:Detection Fuite,77:ALC,0:Non,1:AKV Ouverture A,2:Ventil,3:Ventil ECO,4:Degivrage A,5:Cordon Chauffant,6:Alarmes,7:Eclairage,8:Volets,9:Compresseur 1,10:Compresseur 2,11:Chauffage,35:Sonde Humidite","30:Pe Presion Evaporacion,31:S2 Temp. salida gas A,32:S3 Temp. Retorno A,33:S4 Impulsion Aire A,34:S5 Temp. Desescarche A,90:Antivaho por pulsos PWM,60:Estado Entrada Digital,61:Funcion Puerta,62:Alarma Puerta,63:Inicio Desescarche,64:Interruptor Principal,65:Ajuste Nocturno,66:Banda Termostato,67:Alarma al cerrar contacto,68:Alarma al abrir contacto,69:Limpieza Vitrina,70:Frio Forzado,71:Abrir Cortinas,72:Desescarche Coordinado,73:Cierre Forzado,74:Apagado,75:Control Luces,76:Fuga de Gas,77:Control Adaptativo Liq.,0:Ninguno,1:AKV apertura A,2:Ventilador,3:Ventilador ECO,4:Desescarche A,5:Antivaho,6:Alarma,7:Luces,8:Cortinas,9:Compresor (o Solenoide) 1,10:Compresor 2,11:Calefaccion,35:Sensor Humedad","30:Po Verdampfungsdruckfühler,31:S2 Überhitzungstemperatur A,32:S3 Lufteintrittstemperatur A,33:S4 Luftaustrittstemperatur A,34:S5 Abtautemperatur A,90:PBM Rahmen-u.Scheibenheizung,60:Digitaler Eingang Status,61:Türfunktion,62:Türalarm,63:Abtaustart,64:Hauptschalter,65:Nachtanhebung,66:2.Thermostatsollwert,67:Alarm wenn geschlossen,68:Alarm wenn offen,69:Möbelreinigung,70:Zwangskühlung,71:Rollos offen,72:Koordinierte Abtauung,73:Zwangsschließung,74:Abschaltung,75:Lichtsteuerung,76:Leckwarnung,77:Adaptive Verdampf-flüss.regelung,0:Keine,1:AKV Öffnungsgrad A,2:Lüfter,3:Lüfter ECO,4:Abtauung A,5:Rahmen- und Scheibenheizung,6:Alarm,7:Licht,8:Rollos,9:Verdichter 1,10:2. Verdichter,11:Heizen,35:Feuchtefühler","30:Pressão de evaporação Pe,31:Saída gas S2 A,32:Temp retorno S3 A,33:Temp insuflamento S4 A,34:Sensor S5 A,90:Desemb. PWM,60:Status da DI,61:Função porta,62:Alarme porta,63:Início degelo,64:Chave principal,65:Set noturno,66:Banda termostato,67:Alarme quando fechado,68:Alarme quando aberto,69:Limpeza,70:Refrigeração forçada,71:Cortinas abertas,72:Degelo coordenado,73:Fechamento forçado,74:Desligamento,75:Controle luzes,76:Detecção de vazamento,77:Controle de líquido,0:Nenhum,1:AKV Abertura A,2:Ventilador,3:Ventilador ECO,4:Degelo A,5:Desembaçador,6:Alarme,7:Luzes,8:Cortina,9:Compressor 1,10:Compressor 2,11:Aquecedor,35:Sensor de umidade","30:Ре Давление кипения,31:S2 пар на выходе A,32:S3 Вход воздуха в испаритель A,33:S4 Выход воздуха из испарителя A,34:S5 Испаритель A,90:Кантовый подогрев ШИМ,60:Статус цифрового входа,61:Функция двери,62:Авария двери,63:Запуск оттайки,64:Главный выключатель,65:Ночное смещение,66:Диапазон термостата,67:Авария при замыкании,68:Авария при размыкании,69:Уборка витрины,70:Принудительное охлаждение,71:Открытие шторок,72:Координированная оттайка,73:Принудительное закрытие,74:Отключение,75:Управление светом,76:Определение утечки,77:Адаптивное управление жидкостью,0:Нет,1:AKV открытие A,2:Вентилятор,3:Вентилятор ЭКО,4:Оттайка A,5:Кантовый подогрев,6:Авария,7:Свет,8:Шторки,9:Компрессор 1,10:Компрессор 2,11:Нагреватель воздуха,35:Датчик влажности","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","0","1","0","4","52","List of possible features that can be associated to a physical input or output","List of possible features that can be associated to a physical input or output","可以用于关联输入和输出端口的控制功能","Liste af funktioner, der kan tilknyttes en fysisk indgang eller udgang","Liste des fonction qu'il est possible d'assigner aux entrées ou sorties physique","Listado de las funciones que se pueden asociar a una entrada fisica o salida fisica.","List of possible features that can be associated to a physical input or output","Lista de possíveis recursos que podem ser associados à entradas e saídas físicas","Список возможных функций которые могут быть связаны с физическим входом или выходом","List of possible features that can be associated to a physical input or output","LIC001","1,2,3","0","0.0","0.0","","","Id_1056139","1056139","4","1.0","0.0","0"
