GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"M02","Y61","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","AI4 Function","AI4 Function","AI4 功能","AI4 Funktion","AI4 Fonction","AI (Entada Analogica)4 Funciones","AI4 Funktion","AI4 Função","AI4 Функция","AI4 Function","2728","0.0","0.0","90.0","R","N","","0.0","Enum","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","30:Pe蒸发压力,31:S2 回气温度 A,32:S3 回风温度 A,33:S4 送风温度 A,34:S5 化霜温度 A,90:PWM防结露加热,60:DI输入状态,61:门功能,62:门报警,63:开始除霜,64:主开关,65:夜间回置,66:温控带切换,67:关闭时报警,68:打开时报警,69:设备清洗,70:强制制冷,71:打开夜帘,72:协同除霜,73:强制关闭,74:关闭,75:照明控制,76:泄漏检测,77:自适应液体控制,0:None,1:AKV 开启度 A,2:风机,3:风机ECO,4:除霜 A,5:防结露加热,6:报警,7:照明,8:夜帘,9:压缩机 1,10:压缩机2,11:空气加热器,35:湿度传感器","30:Pe Fordampningstryk,31:S2 Gas afgangstemperatur A,32:S3 Lufttilgang A,33:S4 Luftafgang A,34:S5 Fordamper A,90:Kantvarme PWM,60:Digital input status,61:Dør funktion,62:Dør alarm,63:Start afrimning,64:Hovedafbryder,65:Nat signal,66:Termostatbånd,67:Alarm ved sluttet,68:Alarm ved åben,69:Rengøring,70:Tvangskøling,71:Åbn natgardin,72:Koordineret afr.,73:Tvangslukning,74:Nedlukning,75:Lysstyring,76:Læk overvågning,77:Adap væske styring,0:Ej brugt,1:AKV åbning A,2:Blæser,3:Blæser ECO,4:Afrimning A,5:Kantvarme,6:Alarm,7:Lys,8:Natgardin,9:Kompressor 1,10:Kompressor 2,11:Luftvarmer,35:Fugtighedsføler","30:Pe Pression,31:S2 Surchauffe A,32:S3 Reprise A,33:S4 Soufflage A,34:S5 Batterie A,90:Cordon Chauf PWM,60:Etat DI,61:Fonction Porte,62:Alarme Porte,63:Dem. Degivrage,64:Inter General,65:Etat Nuit,66:Band thermostatique,67:Alarme a fermeture,68:Alarme a ouverture,69:Nettoyage meuble,70:Fermeture forcee,71:Ouverture volet,72:Degivrage Coordonné,73:Fermeture forcee,74:Arret,75:Reglage Eclarage,76:Detection Fuite,77:ALC,0:Non,1:AKV Ouverture A,2:Ventil,3:Ventil ECO,4:Degivrage A,5:Cordon Chauffant,6:Alarmes,7:Eclairage,8:Volets,9:Compresseur 1,10:Compresseur 2,11:Chauffage,35:Sonde Humidite","30:Pe Presion Evaporacion,31:S2 Temp. salida gas A,32:S3 Temp. Retorno A,33:S4 Impulsion Aire A,34:S5 Temp. Desescarche A,90:Antivaho por pulsos PWM,60:Estado Entrada Digital,61:Funcion Puerta,62:Alarma Puerta,63:Inicio Desescarche,64:Interruptor Principal,65:Ajuste Nocturno,66:Banda Termostato,67:Alarma al cerrar contacto,68:Alarma al abrir contacto,69:Limpieza Vitrina,70:Frio Forzado,71:Abrir Cortinas,72:Desescarche Coordinado,73:Cierre Forzado,74:Apagado,75:Control Luces,76:Fuga de Gas,77:Control Adaptativo Liq.,0:Ninguno,1:AKV apertura A,2:Ventilador,3:Ventilador ECO,4:Desescarche A,5:Antivaho,6:Alarma,7:Luces,8:Cortinas,9:Compresor (o Solenoide) 1,10:Compresor 2,11:Calefaccion,35:Sensor Humedad","30:Po Verdampfungsdruckfühler,31:S2 Überhitzungstemperatur A,32:S3 Lufteintrittstemperatur A,33:S4 Luftaustrittstemperatur A,34:S5 Abtautemperatur A,90:PBM Rahmen-u.Scheibenheizung,60:Digitaler Eingang Status,61:Türfunktion,62:Türalarm,63:Abtaustart,64:Hauptschalter,65:Nachtanhebung,66:2.Thermostatsollwert,67:Alarm wenn geschlossen,68:Alarm wenn offen,69:Möbelreinigung,70:Zwangskühlung,71:Rollos offen,72:Koordinierte Abtauung,73:Zwangsschließung,74:Abschaltung,75:Lichtsteuerung,76:Leckwarnung,77:Adaptive Verdampf-flüss.regelung,0:Keine,1:AKV Öffnungsgrad A,2:Lüfter,3:Lüfter ECO,4:Abtauung A,5:Rahmen- und Scheibenheizung,6:Alarm,7:Licht,8:Rollos,9:Verdichter 1,10:2. Verdichter,11:Heizen,35:Feuchtefühler","30:Pressão de evaporação Pe,31:Saída gas S2 A,32:Temp retorno S3 A,33:Temp insuflamento S4 A,34:Sensor S5 A,90:Desemb. PWM,60:Status da DI,61:Função porta,62:Alarme porta,63:Início degelo,64:Chave principal,65:Set noturno,66:Banda termostato,67:Alarme quando fechado,68:Alarme quando aberto,69:Limpeza,70:Refrigeração forçada,71:Cortinas abertas,72:Degelo coordenado,73:Fechamento forçado,74:Desligamento,75:Controle luzes,76:Detecção de vazamento,77:Controle de líquido,0:Nenhum,1:AKV Abertura A,2:Ventilador,3:Ventilador ECO,4:Degelo A,5:Desembaçador,6:Alarme,7:Luzes,8:Cortina,9:Compressor 1,10:Compressor 2,11:Aquecedor,35:Sensor de umidade","30:Ре Давление кипения,31:S2 пар на выходе A,32:S3 Вход воздуха в испаритель A,33:S4 Выход воздуха из испарителя A,34:S5 Испаритель A,90:Кантовый подогрев ШИМ,60:Статус цифрового входа,61:Функция двери,62:Авария двери,63:Запуск оттайки,64:Главный выключатель,65:Ночное смещение,66:Диапазон термостата,67:Авария при замыкании,68:Авария при размыкании,69:Уборка витрины,70:Принудительное охлаждение,71:Открытие шторок,72:Координированная оттайка,73:Принудительное закрытие,74:Отключение,75:Управление светом,76:Определение утечки,77:Адаптивное управление жидкостью,0:Нет,1:AKV открытие A,2:Вентилятор,3:Вентилятор ЭКО,4:Оттайка A,5:Кантовый подогрев,6:Авария,7:Свет,8:Шторки,9:Компрессор 1,10:Компрессор 2,11:Нагреватель воздуха,35:Датчик влажности","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","0","1","0","4","209","List of possible features that can be associated to a physical input or output","List of possible features that can be associated to a physical input or output","可以用于关联输入和输出端口的控制功能","Liste af funktioner, der kan tilknyttes en fysisk indgang eller udgang","Liste des fonction qu'il est possible d'assigner aux entrées ou sorties physique","Listado de las funciones que se pueden asociar a una entrada fisica o salida fisica.","List of possible features that can be associated to a physical input or output","Lista de possíveis recursos que podem ser associados à entradas e saídas físicas","Список возможных функций которые могут быть связаны с физическим входом или выходом","List of possible features that can be associated to a physical input or output","LIC001","1,2,3","0","0.0","0.0","","","Id_1056346","1056346","4","1.0","0.0","0"
"M02","Y62","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","AI5 Function","AI5 Function","AI5 功能","AI5 Funktion","AI5 Fonction","AI (Entada Analogica)5 Funciones","AI5 Funktion","AI5 Função","AI5 Функция","AI5 Function","2729","0.0","0.0","90.0","R","N","","0.0","Enum","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","30:Pe蒸发压力,31:S2 回气温度 A,32:S3 回风温度 A,33:S4 送风温度 A,34:S5 化霜温度 A,90:PWM防结露加热,60:DI输入状态,61:门功能,62:门报警,63:开始除霜,64:主开关,65:夜间回置,66:温控带切换,67:关闭时报警,68:打开时报警,69:设备清洗,70:强制制冷,71:打开夜帘,72:协同除霜,73:强制关闭,74:关闭,75:照明控制,76:泄漏检测,77:自适应液体控制,0:None,1:AKV 开启度 A,2:风机,3:风机ECO,4:除霜 A,5:防结露加热,6:报警,7:照明,8:夜帘,9:压缩机 1,10:压缩机2,11:空气加热器,35:湿度传感器","30:Pe Fordampningstryk,31:S2 Gas afgangstemperatur A,32:S3 Lufttilgang A,33:S4 Luftafgang A,34:S5 Fordamper A,90:Kantvarme PWM,60:Digital input status,61:Dør funktion,62:Dør alarm,63:Start afrimning,64:Hovedafbryder,65:Nat signal,66:Termostatbånd,67:Alarm ved sluttet,68:Alarm ved åben,69:Rengøring,70:Tvangskøling,71:Åbn natgardin,72:Koordineret afr.,73:Tvangslukning,74:Nedlukning,75:Lysstyring,76:Læk overvågning,77:Adap væske styring,0:Ej brugt,1:AKV åbning A,2:Blæser,3:Blæser ECO,4:Afrimning A,5:Kantvarme,6:Alarm,7:Lys,8:Natgardin,9:Kompressor 1,10:Kompressor 2,11:Luftvarmer,35:Fugtighedsføler","30:Pe Pression,31:S2 Surchauffe A,32:S3 Reprise A,33:S4 Soufflage A,34:S5 Batterie A,90:Cordon Chauf PWM,60:Etat DI,61:Fonction Porte,62:Alarme Porte,63:Dem. Degivrage,64:Inter General,65:Etat Nuit,66:Band thermostatique,67:Alarme a fermeture,68:Alarme a ouverture,69:Nettoyage meuble,70:Fermeture forcee,71:Ouverture volet,72:Degivrage Coordonné,73:Fermeture forcee,74:Arret,75:Reglage Eclarage,76:Detection Fuite,77:ALC,0:Non,1:AKV Ouverture A,2:Ventil,3:Ventil ECO,4:Degivrage A,5:Cordon Chauffant,6:Alarmes,7:Eclairage,8:Volets,9:Compresseur 1,10:Compresseur 2,11:Chauffage,35:Sonde Humidite","30:Pe Presion Evaporacion,31:S2 Temp. salida gas A,32:S3 Temp. Retorno A,33:S4 Impulsion Aire A,34:S5 Temp. Desescarche A,90:Antivaho por pulsos PWM,60:Estado Entrada Digital,61:Funcion Puerta,62:Alarma Puerta,63:Inicio Desescarche,64:Interruptor Principal,65:Ajuste Nocturno,66:Banda Termostato,67:Alarma al cerrar contacto,68:Alarma al abrir contacto,69:Limpieza Vitrina,70:Frio Forzado,71:Abrir Cortinas,72:Desescarche Coordinado,73:Cierre Forzado,74:Apagado,75:Control Luces,76:Fuga de Gas,77:Control Adaptativo Liq.,0:Ninguno,1:AKV apertura A,2:Ventilador,3:Ventilador ECO,4:Desescarche A,5:Antivaho,6:Alarma,7:Luces,8:Cortinas,9:Compresor (o Solenoide) 1,10:Compresor 2,11:Calefaccion,35:Sensor Humedad","30:Po Verdampfungsdruckfühler,31:S2 Überhitzungstemperatur A,32:S3 Lufteintrittstemperatur A,33:S4 Luftaustrittstemperatur A,34:S5 Abtautemperatur A,90:PBM Rahmen-u.Scheibenheizung,60:Digitaler Eingang Status,61:Türfunktion,62:Türalarm,63:Abtaustart,64:Hauptschalter,65:Nachtanhebung,66:2.Thermostatsollwert,67:Alarm wenn geschlossen,68:Alarm wenn offen,69:Möbelreinigung,70:Zwangskühlung,71:Rollos offen,72:Koordinierte Abtauung,73:Zwangsschließung,74:Abschaltung,75:Lichtsteuerung,76:Leckwarnung,77:Adaptive Verdampf-flüss.regelung,0:Keine,1:AKV Öffnungsgrad A,2:Lüfter,3:Lüfter ECO,4:Abtauung A,5:Rahmen- und Scheibenheizung,6:Alarm,7:Licht,8:Rollos,9:Verdichter 1,10:2. Verdichter,11:Heizen,35:Feuchtefühler","30:Pressão de evaporação Pe,31:Saída gas S2 A,32:Temp retorno S3 A,33:Temp insuflamento S4 A,34:Sensor S5 A,90:Desemb. PWM,60:Status da DI,61:Função porta,62:Alarme porta,63:Início degelo,64:Chave principal,65:Set noturno,66:Banda termostato,67:Alarme quando fechado,68:Alarme quando aberto,69:Limpeza,70:Refrigeração forçada,71:Cortinas abertas,72:Degelo coordenado,73:Fechamento forçado,74:Desligamento,75:Controle luzes,76:Detecção de vazamento,77:Controle de líquido,0:Nenhum,1:AKV Abertura A,2:Ventilador,3:Ventilador ECO,4:Degelo A,5:Desembaçador,6:Alarme,7:Luzes,8:Cortina,9:Compressor 1,10:Compressor 2,11:Aquecedor,35:Sensor de umidade","30:Ре Давление кипения,31:S2 пар на выходе A,32:S3 Вход воздуха в испаритель A,33:S4 Выход воздуха из испарителя A,34:S5 Испаритель A,90:Кантовый подогрев ШИМ,60:Статус цифрового входа,61:Функция двери,62:Авария двери,63:Запуск оттайки,64:Главный выключатель,65:Ночное смещение,66:Диапазон термостата,67:Авария при замыкании,68:Авария при размыкании,69:Уборка витрины,70:Принудительное охлаждение,71:Открытие шторок,72:Координированная оттайка,73:Принудительное закрытие,74:Отключение,75:Управление светом,76:Определение утечки,77:Адаптивное управление жидкостью,0:Нет,1:AKV открытие A,2:Вентилятор,3:Вентилятор ЭКО,4:Оттайка A,5:Кантовый подогрев,6:Авария,7:Свет,8:Шторки,9:Компрессор 1,10:Компрессор 2,11:Нагреватель воздуха,35:Датчик влажности","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","0","1","0","4","210","List of possible features that can be associated to a physical input or output","List of possible features that can be associated to a physical input or output","可以用于关联输入和输出端口的控制功能","Liste af funktioner, der kan tilknyttes en fysisk indgang eller udgang","Liste des fonction qu'il est possible d'assigner aux entrées ou sorties physique","Listado de las funciones que se pueden asociar a una entrada fisica o salida fisica.","List of possible features that can be associated to a physical input or output","Lista de possíveis recursos que podem ser associados à entradas e saídas físicas","Список возможных функций которые могут быть связаны с физическим входом или выходом","List of possible features that can be associated to a physical input or output","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4","","Id_1056362","1056362","4","1.0","0.0","0"
"M55","U69","Main menu|Configuration","Main menu|Configuration","Main menu|配置","Main menu|Konfiguration","Main menu|Configuration","Main menu|Configuracion","Main menu|Konfiguration","Main menu|Configuração","Main menu|Configuration","Main menu|Configuration","AO1 Function","AO1 Function","AO1 功能","AO1 Funktion","AO1 Fonction","AO (Salida Analogica)1 Funciones","AO1 Funktion","AO1 Função","AO1 Функция","AO1 Function","2699","0.0","0.0","90.0","R","N","","0.0","Enum","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","30:Pe蒸发压力,31:S2 回气温度 A,32:S3 回风温度 A,33:S4 送风温度 A,34:S5 化霜温度 A,90:PWM防结露加热,60:DI输入状态,61:门功能,62:门报警,63:开始除霜,64:主开关,65:夜间回置,66:温控带切换,67:关闭时报警,68:打开时报警,69:设备清洗,70:强制制冷,71:打开夜帘,72:协同除霜,73:强制关闭,74:关闭,75:照明控制,76:泄漏检测,77:自适应液体控制,0:None,1:AKV 开启度 A,2:风机,3:风机ECO,4:除霜 A,5:防结露加热,6:报警,7:照明,8:夜帘,9:压缩机 1,10:压缩机2,11:空气加热器,35:湿度传感器","30:Pe Fordampningstryk,31:S2 Gas afgangstemperatur A,32:S3 Lufttilgang A,33:S4 Luftafgang A,34:S5 Fordamper A,90:Kantvarme PWM,60:Digital input status,61:Dør funktion,62:Dør alarm,63:Start afrimning,64:Hovedafbryder,65:Nat signal,66:Termostatbånd,67:Alarm ved sluttet,68:Alarm ved åben,69:Rengøring,70:Tvangskøling,71:Åbn natgardin,72:Koordineret afr.,73:Tvangslukning,74:Nedlukning,75:Lysstyring,76:Læk overvågning,77:Adap væske styring,0:Ej brugt,1:AKV åbning A,2:Blæser,3:Blæser ECO,4:Afrimning A,5:Kantvarme,6:Alarm,7:Lys,8:Natgardin,9:Kompressor 1,10:Kompressor 2,11:Luftvarmer,35:Fugtighedsføler","30:Pe Pression,31:S2 Surchauffe A,32:S3 Reprise A,33:S4 Soufflage A,34:S5 Batterie A,90:Cordon Chauf PWM,60:Etat DI,61:Fonction Porte,62:Alarme Porte,63:Dem. Degivrage,64:Inter General,65:Etat Nuit,66:Band thermostatique,67:Alarme a fermeture,68:Alarme a ouverture,69:Nettoyage meuble,70:Fermeture forcee,71:Ouverture volet,72:Degivrage Coordonné,73:Fermeture forcee,74:Arret,75:Reglage Eclarage,76:Detection Fuite,77:ALC,0:Non,1:AKV Ouverture A,2:Ventil,3:Ventil ECO,4:Degivrage A,5:Cordon Chauffant,6:Alarmes,7:Eclairage,8:Volets,9:Compresseur 1,10:Compresseur 2,11:Chauffage,35:Sonde Humidite","30:Pe Presion Evaporacion,31:S2 Temp. salida gas A,32:S3 Temp. Retorno A,33:S4 Impulsion Aire A,34:S5 Temp. Desescarche A,90:Antivaho por pulsos PWM,60:Estado Entrada Digital,61:Funcion Puerta,62:Alarma Puerta,63:Inicio Desescarche,64:Interruptor Principal,65:Ajuste Nocturno,66:Banda Termostato,67:Alarma al cerrar contacto,68:Alarma al abrir contacto,69:Limpieza Vitrina,70:Frio Forzado,71:Abrir Cortinas,72:Desescarche Coordinado,73:Cierre Forzado,74:Apagado,75:Control Luces,76:Fuga de Gas,77:Control Adaptativo Liq.,0:Ninguno,1:AKV apertura A,2:Ventilador,3:Ventilador ECO,4:Desescarche A,5:Antivaho,6:Alarma,7:Luces,8:Cortinas,9:Compresor (o Solenoide) 1,10:Compresor 2,11:Calefaccion,35:Sensor Humedad","30:Po Verdampfungsdruckfühler,31:S2 Überhitzungstemperatur A,32:S3 Lufteintrittstemperatur A,33:S4 Luftaustrittstemperatur A,34:S5 Abtautemperatur A,90:PBM Rahmen-u.Scheibenheizung,60:Digitaler Eingang Status,61:Türfunktion,62:Türalarm,63:Abtaustart,64:Hauptschalter,65:Nachtanhebung,66:2.Thermostatsollwert,67:Alarm wenn geschlossen,68:Alarm wenn offen,69:Möbelreinigung,70:Zwangskühlung,71:Rollos offen,72:Koordinierte Abtauung,73:Zwangsschließung,74:Abschaltung,75:Lichtsteuerung,76:Leckwarnung,77:Adaptive Verdampf-flüss.regelung,0:Keine,1:AKV Öffnungsgrad A,2:Lüfter,3:Lüfter ECO,4:Abtauung A,5:Rahmen- und Scheibenheizung,6:Alarm,7:Licht,8:Rollos,9:Verdichter 1,10:2. Verdichter,11:Heizen,35:Feuchtefühler","30:Pressão de evaporação Pe,31:Saída gas S2 A,32:Temp retorno S3 A,33:Temp insuflamento S4 A,34:Sensor S5 A,90:Desemb. PWM,60:Status da DI,61:Função porta,62:Alarme porta,63:Início degelo,64:Chave principal,65:Set noturno,66:Banda termostato,67:Alarme quando fechado,68:Alarme quando aberto,69:Limpeza,70:Refrigeração forçada,71:Cortinas abertas,72:Degelo coordenado,73:Fechamento forçado,74:Desligamento,75:Controle luzes,76:Detecção de vazamento,77:Controle de líquido,0:Nenhum,1:AKV Abertura A,2:Ventilador,3:Ventilador ECO,4:Degelo A,5:Desembaçador,6:Alarme,7:Luzes,8:Cortina,9:Compressor 1,10:Compressor 2,11:Aquecedor,35:Sensor de umidade","30:Ре Давление кипения,31:S2 пар на выходе A,32:S3 Вход воздуха в испаритель A,33:S4 Выход воздуха из испарителя A,34:S5 Испаритель A,90:Кантовый подогрев ШИМ,60:Статус цифрового входа,61:Функция двери,62:Авария двери,63:Запуск оттайки,64:Главный выключатель,65:Ночное смещение,66:Диапазон термостата,67:Авария при замыкании,68:Авария при размыкании,69:Уборка витрины,70:Принудительное охлаждение,71:Открытие шторок,72:Координированная оттайка,73:Принудительное закрытие,74:Отключение,75:Управление светом,76:Определение утечки,77:Адаптивное управление жидкостью,0:Нет,1:AKV открытие A,2:Вентилятор,3:Вентилятор ЭКО,4:Оттайка A,5:Кантовый подогрев,6:Авария,7:Свет,8:Шторки,9:Компрессор 1,10:Компрессор 2,11:Нагреватель воздуха,35:Датчик влажности","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","0","1","0","4","54","List of possible features that can be associated to a physical input or output","List of possible features that can be associated to a physical input or output","可以用于关联输入和输出端口的控制功能","Liste af funktioner, der kan tilknyttes en fysisk indgang eller udgang","Liste des fonction qu'il est possible d'assigner aux entrées ou sorties physique","Listado de las funciones que se pueden asociar a una entrada fisica o salida fisica.","List of possible features that can be associated to a physical input or output","Lista de possíveis recursos que podem ser associados à entradas e saídas físicas","Список возможных функций которые могут быть связаны с физическим входом или выходом","List of possible features that can be associated to a physical input or output","LIC001","1,2,3","0","0.0","0.0","","","Id_1056266","1056266","4","1.0","0.0","0"
"M28","u00","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Control state A","Control state A","控制状态 A","Reguleringstilstand A","Etat Regulateur A","Estado Controlador A","Regelstatus A","Estado de controle A","Состояние управления A","Control state A","2007","0.0","0.0","48.0","R","N","","0.0","Enum","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0:正常控制,1:除霜后等待,2:最小时间运行,3:最小时间关闭,4:滴水,5:重启等待延时,6:Ctrl_Sout,7:Ctrl_Sin,8:开启延时,9:关闭延时,10:主开关关闭,11:温控切断,12:除霜保护S4,13:Not_used,14:除霜,15:风机延时,17:门开启,18:融霜,19:调节温度控制,20:紧急控制,21:充注错误,22:更换蒸发器,23:自适应过热度控制,24:开始充注,25:手动控制,26:未选取制冷剂,16:强制关闭,27:Forced_cooling1,28:AmbientMode,29:设备清洗,30:强制制冷,31:门开启,32:上电延时,33:空气加热,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:关闭控制,46:Power_Module,47:Load_shed,48:自适应液体控制","0:Normal,1:Vent efter afrimning,2:Min ON tid,3:Min OFF tid,4:Afdrypning,5:Genstartstid,6:Ctrl_Sout,7:Ctrl_Sin,8:Indkoblingsforsinkelse,9:Udkoblingsforsinkelse,10:Hovedafbryder OFF,11:Termostat udkobling,12:Frost beskyttelse S4,13:Not_used,14:Afrimning,15:Blæser forsinkelse,17:Dør åben,18:Smelte periode,19:Modulerende temp. regulering,20:Nødkøling,21:Indsprøjtningsfejl,22:Fylder fordamper,23:Overhedningsregulering,24:Start indsprøjtning,25:Manuel styring,26:Kølemiddel ej valgt,16:Tvangslukning,27:Forced_cooling1,28:AmbientMode,29:Rengøring,30:Tvangskøling,31:Dør åben,32:Opstartsforsinkelse,33:Luftopvarmning,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Afbrudt regulator,46:Nedlukket,47:Load_shed,48:Adaptiv væskeregulering","0:Ctrl. Normal,1:Maint. apres degivrage,2:Temps Min ON,3:Temps Min OFF,4:Drip Off,5:Tempo Redem.,6:Ctrl_Sout,7:Ctrl_Sin,8:Tempo Encl.,9:Tempo Decl.,10:Inter Gen. OFF,11:Consigne Thermostat,12:Protec. Givre S4,13:Not_used,14:Degivrage,15:Tempo Ventil,17:Porte Ouverte,18:Periode Fonte,19:Temp. Modulation,20:Controle Urgence,21:Erreur Injection,22:Remplissage Evaporateur,23:Controle surchauffe adaptative,24:Dem.Injection,25:Control Manuel,26:Pas de refrigerant selec.,16:Fermeture forcee,27:Forced_cooling1,28:AmbientMode,29:Nettoyage meuble,30:Fermeture forcee,31:Porte Ouverte,32:Tempo Demarrage,33:Chauffage,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Eteindre Regulateur,46:Power_Module,47:Load_shed,48:Adap. Liq.ctrl.","0:Control Normal,1:Espera despues desescarche,2:Tiempo Min ON,3:Tiempo Minimo OFF,4:Goteo,5:Tiempo Reinicio,6:Ctrl_Sout,7:Ctrl_Sin,8:Retraso Enganche,9:Retraso Corte,10:Interruptor Principal OFF,11:Corte Termostato,12:Proteccion Hielo S4,13:Not_used,14:Desescarche,15:Retraso Ventiladores,17:Puerta Abierta,18:Periodo Fusion Hielo,19:Termostato Modulante,20:Emergencia (Error Sonda),21:Error Inyeccion,22:Llenando Evaporador,23:Control Adaptativo,24:Arranque Inyecccion,25:Control Manual,26:Refrigerante NO Seleccionado,16:Cierre Forzado,27:Forced_cooling1,28:AmbientMode,29:Limpieza Vitrina,30:Frio Forzado,31:Puerta Abierta,32:Retraso salidas al inicio,33:Modo Calor,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Apagar Controlador,46:Power_Module,47:Load_shed,48:Control Liquido Adaptativo (ALC)","0:Normale Regelung,1:Wartezeit nach Abtauung,2:Min. Laufzeit,3:Min. Standzeit,4:Abtropfzeit,5:Wiedereinschaltzeit,6:Ctrl_Sout,7:Ctrl_Sin,8:Einschaltverzögerung,9:Ausschaltverzögerung,10:Hauptschalter AUS,11:Thermostatausschaltung,12:Frostschutz S4,13:Not_used,14:Abtauung,15:Lüfterverzögerung,17:Tür offen,18:Reifabschmelzzeit,19:Modulierende Temperaturregelung,20:Notbetrieb,21:Einspritzregelungsfehler,22:Fühlt Verdampfer,23:Adaptive delta tü Regelung,24:Start Einspritzung,25:Handsteuerung,26:Kein Kältemittel gewählt,16:Zwangsschließung,27:Forced_cooling1,28:AmbientMode,29:Möbelreinigung,30:Zwangskühlung,31:Tür offen,32:Relaiseinschaltverzögerung n.Spanng.aus,33:Heizen,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Reglerabschaltung,46:Power_Module,47:Load_shed,48:Adaptive Flüss.regelung","0:Controle normal,1:Espera pós degelo,2:Tempo minimo ON,3:Tempo minimo OFF,4:Gotejamento,5:Reset timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Atraso acionamento,9:Atraso desligamento,10:Chave principal OFF,11:Desligamento por temperatura,12:Proteção de gelo,13:Not_used,14:Degelo,15:Atraso ventilador,17:Porta aberta,18:Período derretimento,19:Controle por temperatura modulante,20:Controle emergência,21:Problema na injeção de líquido,22:Carregando evaporador,23:Controle por SH adaptativo,24:Início injeção de líquido,25:Controle manual,26:Nenhum refrigerante,16:Fechamento forçado,27:Forced_cooling1,28:AmbientMode,29:Limpeza,30:Refrigeração forçada,31:Porta aberta,32:Atraso ao ligar,33:Aquecimento,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Desligamento,46:Power_Module,47:Load_shed,48:Controle líquido adaptativo","0:Нормальное управление,1:Ожидание после оттайки,2:Таймер минимального времени ВКЛ,3:Таймер минимального времени ОТКЛ,4:Каплеобразование,5:Таймер повторного запуска,6:Ctrl_Sout,7:Ctrl_Sin,8:Задержка включения,9:Задержка отключения,10:Главный выключатель ВЫКЛ,11:Отключение термостата,12:Защита от замерзания S4,13:Not_used,14:Оттайка,15:Задержка вентилятора,17:Открытие двери,18:Период таяния,19:Модуляционный контроль температуры,20:Аварийное управление,21:Ошибка впрыска,22:Заполнение испарителя,23:Адаптивное управление перегревом,24:Начало впрыска,25:Ручное управление,26:Хладагент не выбран,16:Принудительное закрытие,27:Forced_cooling1,28:AmbientMode,29:Уборка витрины,30:Принудительное охлаждение,31:Открытие двери,32:Задержка после подачи питания,33:Нагрев воздуха,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Отключение контроллера,46:Power_Module,47:Load_shed,48:Адаптивное управление жидкостью","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0","1","0","4","137","Readout of the actual control state of the controller","Readout of the actual control state of the controller","控制器实际控制状态","Udlæsning af den aktuelle reguleringstilstand","Lecteur de l'état du régulateur","Lectura actual del estado de funcionamiento del contralador.","Readout of the actual control state of the controller","Leitura do estado de controle","Отображение текущего состояния управления контроллера","Readout of the actual control state of the controller","LIC001","1,2,3","0","0.0","0.0","","","Id_1053670","1053670","4","1.0","0.0","0"
"M10","u17","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Thermostat air temp. A","Thermostat air temp. A","温控空气温度 A","Termostat luft temp. A","Temperature Thermostat Air A","Temperatura Aire (para termostato) A","Regeltemperatur Kühlstelle A","Temperatura do ar do termostato A","Температура воздуха термостата A","Thermostat air temp. A","2532","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","138","Thermostat temperature","Thermostat temperature","温控空气温度","Termostatens luftttemperatur","Thermostat Air","Temperatura de termostato, esta es la temperatura que se esta usando para el funcionamiento del termostato.","Thermostat temperature","Temperatura do termostato","Температура термостата","Thermostat temperature","LIC001","1,2,3","0","0.0","10.0","","","Id_1053472","1053472","7","1.0","-273.15","-37"
"M03","U72","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Food temperature A","Food temperature A","食品温度 A","Varetemperatur A","Temp. Produit A","Temperatura Comida A","Lebensmitteltemperatur A","Temp. comida A","Температура продукта A","Food temperature A","2702","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","200","Read out of food temperature","Read out of food temperature","食品温度读数","Udlæsning af aktuel fødevare temperatur","Temp. Produit","Lectura de la temperatura de la comida.","Read out of food temperature","Leitura da temperatura da comida","Отображение температуры продукта","Read out of food temperature","LIC001","1,2,3","0","0.0","10.0","","","Id_1053451","1053451","7","1.0","-273.15","-37"
"M52","u12","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","S3 Air ON evap. A","S3 Air ON evap. A","S3 回风温度 A","S3 Lufttilgang A","S3 Reprise A","S3 Temp. Retorno A","S3 Lufteintrittstemperatur A","Temp retorno S3 A","S3 Вход воздуха в испаритель A","S3 Air ON evap. A","2530","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","260","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1053462 < 100 || Id_1053463 < 100 || Id_1053494 < 100 || Id_1053557 < 100 || Id_1053450 == 3","","Id_1053713","1053713","7","1.0","-273.15","-37"
"M52","u16","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","S4 Air OFF evap. A","S4 Air OFF evap. A","S4 送风温度 A","S4 Luftafgang A","S4 Soufflage A","S4 Impulsion Aire A","S4 Luftaustrittstemperatur A","Temp insuflamento S4 A","S4 Выход воздуха из испарителя A","S4 Air OFF evap. A","2531","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","261","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1053462 > 0 || Id_1053463 > 0 || Id_1053494 > 0 || Id_1053557 > 0 || (Id_1054083 > 0 && Id_1054087 == 2) || Id_1053471 > -49","","Id_1053726","1053726","7","1.0","-273.15","-37"
"M30","u13","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Night condition","Night condition","夜间工况","Nat status","Condition de nuit","Condicion de noche","Nachtbetrieb","Condição noturna","Ночные условия","Night condition","2533","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","65","Status at the day-/night operation (night operation: on/off)","Status at the day-/night operation (night operation: on/off)","白天","Aktuel status af dag/nat funktion","Etat jour/nuit (on/off)","Estado de la condicion de noche, si esta en ON significa que el controlador esta en modo noche.","Status at the day-/night operation (night operation: on/off)","Status da operação dia/noite on/off","Статус при работе днем/ночью (ночная работа: вкл/выкл)","Status at the day-/night operation (night operation: on/off)","LIC001","1,2,3","0","0.0","0.0","","","Id_1048672","1048672","4","1.0","0.0","0"
"M03","u90","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Thermostat cutin temp.","Thermostat cutin temp.","温控切入温度","Termostat indkoblingsgrænse","Encl. Thermostat","Temp. Enganche Actual","Thermostateinschalttemperatur","Temperatura de acionamento do termostato","Температура включения термостата","Thermostat cutin temp.","2612","4.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","62","Readout of the actual cutin value for the thermostat","Readout of the actual cutin value for the thermostat","读出当前温控切入温度","Udlæsning af termostatens aktuelle indkoblingsværdi",".","Lectura de la temperatura de enganche actual para el termostato.","Readout of the actual cutin value for the thermostat","Leitura da temperatura de acionamento do termostato.","Отображение актуального значения включения термостата","Readout of the actual cutin value for the thermostat","LIC001","1,2,3","0","0.0","10.0","","","Id_1053475","1053475","7","1.0","-273.15","-37"
"M03","u91","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Thermostat cutout temp.","Thermostat cutout temp.","温控切断温度","Termostat udkoblingsgrænse","Decl. Thermostat","Corte Termostato","Thermostatauschalttemperatur","Temperatura de desligamento do termostato","Температура отключения термостата","Thermostat cutout temp.","2613","2.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","63","Readout of the actual cut out value for the thermostat","Readout of the actual cut out value for the thermostat","读出当前温控切断温度","Udlæsning af termostatens aktuelle udkoblingsværdi",".","Lectura de la temperatura de corte actual del termostato.","Readout of the actual cut out value for the thermostat","Leitura da temperatura de desligamento do termostato.","Отображение актуального значения отключения термостата","Readout of the actual cut out value for the thermostat","LIC001","1,2,3","0","0.0","10.0","","","Id_1053476","1053476","7","1.0","-273.15","-37"
"M03","u18","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Thermostat runtime A","Thermostat runtime A","温控运行时间 A","Termostat køretid A","Durée Thermostat A","Tiempo Funcionamiento Termostato A","Thermostat-Einschaltzeit A","Tempo de trabalho do termostato A","Время работы термостата A","Thermostat runtime A","2539","0.0","0.0","999.0","R","N","Min","0.0","INT","","","","","","","","","","","","0","1","0","4","64","Read the ongoing cutin time for the thermostat or the duration of the last completed cutin","Read the ongoing cutin time for the thermostat or the duration of the last completed cutin","读出上次开启温控运行后，温控的持续时间","Udlæsning af termostatens køretid. Ved udkobling vises længden af den foregående køleperiode.","Indique le temps de cycle en cours du thermostat ou la durée du dernier cycle terminé","Lectura del tiempo actual de enfriamiento desde que hubo el ultimo arranque.","Read the ongoing cutin time for the thermostat or the duration of the last completed cutin","Leitura das horas de trabalho do termostato ou duração do último ciclo completado.","Отображение текущего времени включенного состояния термостата или продолжительность последнего включения","Read the ongoing cutin time for the thermostat or the duration of the last completed cutin","LIC001","1,2,3","0","0.0","0.0","","","Id_1053474","1053474","2","1.0","0.0","-42"
"M03","u86","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Thermostat band","Thermostat band","温控带切换","Termostatbånd","Band thermostatique","Banda Termostato","2.Thermostatsollwert","Banda termostato","Диапазон термостата","Thermostat band","2607","1.0","1.0","2.0","R","N","","0.0","Enum","1:Band 1,2:Band 2","","1:Band 1,2:Band 2","1:温度带1,2:温度带2","1:Bånd 1,2:Bånd 2","1:Bande 1,2:Bande 2","1:Banda 1,2:Banda 2","1:1.Sollwert,2:2.Sollwert","1:Banda 1,2:Banda 2","1:Диапазон 1,2:Диапазон 2","1:Band 1,2:Band 2","0","1","0","4","66","Readout of which thermostat used for regulation: 


1= Thermostat band 1

2= Thermostat band 2","Readout of which thermostat used for regulation: 


1= Thermostat band 1

2= Thermostat band 2","读取当前的温度偏差
1=温度偏差，2=温度偏差2","Udlæsning af det aktuelt valgte termostatbånd","Bande thermostatique en cours :
 1= Thermostat 1, 2= Thermostat 2","Lectura de la banda de termostato que se esta usando para la regulacion:
1 = Banda termostato 1
2 = Banda termostato 2","Readout of which thermostat used for regulation: 


1= Thermostat band 1

2= Thermostat band 2","Leitura do termostato usado para regulagem: 1= banda do termostato, 2=banda do termostato 2","Отображение какой диапазон термостата используется для регулирования: 1 = Диапазон термостата 1, 2 = Диапазон термостата 2","Readout of which thermostat used for regulation: 


1= Thermostat band 1

2= Thermostat band 2","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 < 5 && Id_1056200 == 7) || (Id_1056217 == 7)","","Id_1053470","1053470","4","1.0","0.0","0"
"M03","r14","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Thermostat mode","Thermostat mode","温控模式","Termostat funktion","Mode Thermostat","Modo Termostato","Thermostatmodus","Modo termostato","Режим термостата","Thermostat mode","124","1.0","1.0","2.0","S","S","","0.0","Enum","2:Modulating,1:ON/OFF","","2:Modulating,1:ON/OFF","2:调节,1:ON/OFF","2:Modulerende,1:ON/OFF","2:Modulation,1:ON/OFF","2:Modulante,1:ON/OFF","2:Modulierend,1:EIN/AUS","2:Modulante,1:ON/OFF","2:Модулирующий,1:ВКЛ/ВЫКЛ","2:Modulating,1:ON/OFF","0","0","1","2","1","Here it is defined how the thermostat is to operate. Either as an ordinary ON/OFF thermostat or as a modulating thermostat.
When operation is ”modulating” the valve will limit the flow of refrigerant so that the temperature variation will be less than for the ON/OFF thermostat.
The thermostat differential (r01) must not be set lower than 2K for """"modulating"""".
In a decentralised plant you must select the ON/OFF thermostat setting.""","Here it is defined how the thermostat is to operate. Either as an ordinary ON/OFF thermostat or as a modulating thermostat.
When operation is ”modulating” the valve will limit the flow of refrigerant so that the temperature variation will be less than for the ON/OFF thermostat.
The thermostat differential (r01) must not be set lower than 2K for """"modulating"""".
In a decentralised plant you must select the ON/OFF thermostat setting.""","此处可定义温控方式，在常用ON/OFF模式与调制模式中选取。
当选择为调制模式时，控制器会通过AKV阀限制制冷剂的流动，使温度变化会比ON/OFF时小，此时，温差（r01）设定值不能高于2K。在分散控制系统中，必须选择ON/OFF模式。","Hér vælges det om temperatur reguleringen skal køre som en normal ON/OFF termostat eller modulerende med konstant køling. Ved modulerende termostat begrænses væskeindsprøjtningen i fordamperen således at temperaturen holdes konstant omkring udkoblingsværdien + 1/2 differens. Differensen bør aldrig stilles lavere end 2 K. For møbler med indbygget kompressor skal man vælge ON/OFF termostat.","Tout ou rien ou modulant","Aqui se define como debe funcionar el modo de termostato del controlador. Puede ser un modo ON/OFF o un modo modulante. Si se elige el modo modulante el controlador limita el flujo de refrigerante para que se mantenga la temperatura mas o menos constante, en este caso el diferencial del termostato debe ser al menos 2K.","Here it is defined how the thermostat is to operate. Either as an ordinary ON/OFF thermostat or as a modulating thermostat.
When operation is ”modulating” the valve will limit the flow of refrigerant so that the temperature variation will be less than for the ON/OFF thermostat.
The thermostat differential (r01) must not be set lower than 2K for """"modulating"""".
In a decentralised plant you must select the ON/OFF thermostat setting.""","Aqui você define se o termostato irá operar. Mesmo que seja definido como termostato ON/OFF ou termostato modulante. Quando a operação é modulante a válvula irá limitar o fluxo de refrigerante, portant oa variação de temperatura será menor que no modo ON/OFF. o diferencial (r01) não deve ser definido para um valor menos que 2K.","Здесь определяется как должен работать термостат. Как обычный термостат Вкл/Выкл или как модулирующий термостат. При работе в ""модулирующем"" режиме клапан будет ограничивать расход хладагента так что колебания температуры будут меньше чем в режиме двухпозиционного термостата.","Here it is defined how the thermostat is to operate. Either as an ordinary ON/OFF thermostat or as a modulating thermostat.
When operation is ”modulating” the valve will limit the flow of refrigerant so that the temperature variation will be less than for the ON/OFF thermostat.
The thermostat differential (r01) must not be set lower than 2K for """"modulating"""".
In a decentralised plant you must select the ON/OFF thermostat setting.""","LIC001","1,2,3","0","0.0","0.0","","","Id_1053442","1053442","4","1.0","0.0","0"
