GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"QCK","r00","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Cutout 1","Cutout 1","切断温度 1","Termostat udkobling 1","Consigne 1","Temp. de Corte 1","Ausschalttemperatur 1","Setpoint 1","Отключение 1","Cutout 1","100","2.0","-50.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","0","0","2","Set point. 
The thermostat’s cutout value when the given thermostat band is in use","Set point. 
The thermostat’s cutout value when the given thermostat band is in use","设定的。当设置温度偏差后，该值即为温控切断温度。","Indstilling af termostatens udkoblingsgrænse","Consigne","Punto de consigna (corte). El corte de termostato es la referencia para parar la refrigeracion.","Set point. 
The thermostat’s cutout value when the given thermostat band is in use","Setpoint. O setpoint do termostato.","Уставка. Значение отключения термостата когда используется данный диапазон термостата","Set point. 
The thermostat’s cutout value when the given thermostat band is in use","LIC001","1,2,3","0","0.0","10.0","","","Id_1053499","1053499","7","1.0","-273.15","-37"
"M03","r21","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Cutout 2","Cutout 2","切断温度 2","Termostat udkobling 2","Consigne 2","Temp. de Corte 2","Ausschalttemperatur 2","Setpoint 2","Отключение 2","Cutout 2","131","2.0","-50.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","0","2","8","Set point. 
The thermostat’s cutout value when the given thermostat band is in use","Set point. 
The thermostat’s cutout value when the given thermostat band is in use","设定的。当设置温度偏差后，该值即为温控切断温度。","Indstilling af termostatens udkoblingsgrænse","Consigne","Punto de consigna (corte). El corte de termostato es la referencia para parar la refrigeracion.","Set point. 
The thermostat’s cutout value when the given thermostat band is in use","Setpoint. O setpoint do termostato.","Уставка. Значение отключения термостата когда используется данный диапазон термостата","Set point. 
The thermostat’s cutout value when the given thermostat band is in use","LIC001","1,2,3","0","0.0","10.0","(Id_1055698 < 5 && Id_1056200 == 7) || (Id_1056217 == 7)","","Id_1053518","1053518","7","1.0","-273.15","-37"
"M03","r01","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Differential","Differential","温度偏差","Differens","Differentiel","Diferencial","Temperaturdifferenz","Diferencial","Дифференциал","Differential","101","2.0","0.1","20.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","3","When the temperature is higher than the set cutout + the set differential, the compressor relay will be cut in. It will cut out again when the temperature comes down to the set cutout limit","When the temperature is higher than the set cutout + the set differential, the compressor relay will be cut in. It will cut out again when the temperature comes down to the set cutout limit","当实际温度高于切断值+温度偏差时，压缩机继电器将接通。如果实际温度下降
到参考值以下时，继电器将断开.","Indstilling af termostatens temperatur differens. Når temperaturen stiger til setpunkt + Differens vil kølingen starte. Kølingen vil stoppe igen når temperaturen når setpunktet for termostaten","Differentiel","Cuando la temperatura es mayor que el valor de corte mas el diferencial, se arranca la refrigeracion. Volvera a pararse el frio cuando se llegue al valor de corte.","When the temperature is higher than the set cutout + the set differential, the compressor relay will be cut in. It will cut out again when the temperature comes down to the set cutout limit","Quando a temperatura está mais alta que setpoint + diferencial, o relé do compressor irá atuar. Irá desativar novamente quando a temperatura atingir o stpoint.","Когда температура выше установленного значения отключения + установленный дифференциал, реле компрессора будет включено. Оно снова отключится, когда температура снизится до заданного предела отключения.","When the temperature is higher than the set cutout + the set differential, the compressor relay will be cut in. It will cut out again when the temperature comes down to the set cutout limit","LIC001","1,2,3","0","0.0","10.0","","","Id_1053501","1053501","7","1.0","0.0","-38"
"M03","r02","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Max cutout limit","Max cutout limit","最大切出温度限制","Maks setpunkt grænse","Limite Consigne Max","Limite maximo para el Corte","Max.Ausschaltgrenze","Limite máximo do setpoint","Максимальный предел отключения","Max cutout limit","102","50.0","-50.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","0","2","4","Setpoint limitation - 
The controller’s setting range for the thermostat setpoint may be narrowed down, so that much too high or much too low values are not set accidentally - with resulting damages.
To avoid a too high setting of the setpoint, the max. allowable reference value may be lowered","Setpoint limitation - 
The controller’s setting range for the thermostat setpoint may be narrowed down, so that much too high or much too low values are not set accidentally - with resulting damages.
To avoid a too high setting of the setpoint, the max. allowable reference value may be lowered","设置温度限制。需要限定控制器温控温度设置范围，避免偶然把温度设置过高或过低造成损坏。
为了避免设置温度过高，需要在此设置允许的温度设置上限。","Begrænsning af setpunkt for termostat. Indstillingsområdet for termostaten kan begrænses, således at man kan undgå at værdien indstilles forkert ved et uheld.
Hér indstilles den maksimale grænse for indstillingsområdet.","Limitation de la valeur de consigne supérieure","Limitacion de la temperatura de corte para evitar valores incorrectos de forma accidental.","Setpoint limitation - 
The controller’s setting range for the thermostat setpoint may be narrowed down, so that much too high or much too low values are not set accidentally - with resulting damages.
To avoid a too high setting of the setpoint, the max. allowable reference value may be lowered","Limitação do setpoint - o range de ação do controlador pode ser restringido, de modo que valores inadequados não podem ser selecionado.","Ограничение уставки - Диапазон настроек контроллера для уставки термостата может быть заужен, таким образом слишком высокие и слишком низкие значения случайно не установить - что могло бы привести к повреждениям. Чтобы избежать слишком высоких значений уставки, максимально допустимое значение уставки может быть снижено","Setpoint limitation - 
The controller’s setting range for the thermostat setpoint may be narrowed down, so that much too high or much too low values are not set accidentally - with resulting damages.
To avoid a too high setting of the setpoint, the max. allowable reference value may be lowered","LIC001","1,2,3","0","0.0","10.0","","","Id_1053467","1053467","7","1.0","-273.15","-37"
"M03","r03","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Min cutout limit","Min cutout limit","最小切出温度限制","Min setpunkt grænse","Limite Consigne Min","Limite minimo corte","Min.Ausschaltgrenze","Limite mínimo do setpoint","Минимальный предел отключения","Min cutout limit","103","-50.0","-50.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","0","2","5","Setpoint limitation - 
The controller’s setting range for the thermostat setpoint may be narrowed down, so that much too high or much too low values are not set accidentally - with resulting damages.
To avoid a too low setting of the setpoint, the min. allowable reference value may be increased","Setpoint limitation - 
The controller’s setting range for the thermostat setpoint may be narrowed down, so that much too high or much too low values are not set accidentally - with resulting damages.
To avoid a too low setting of the setpoint, the min. allowable reference value may be increased","设置温度限制。需要限定控制器温控温度设置范围，避免偶然把温度设置过高或过低造成损坏。
为了避免设置温度过低，需要在此设置允许的温度设置下限。","Begrænsning af setpunkt for termostat. Indstillingsområdet for termostaten kan begrænses, således at man kan undgå at værdien indstilles forkert ved et uheld.
Hér indstilles minimumsgrænsen for indstillingsområdet.","Limitation de la valeur de consigne inférieure","Ajuste del minimo corte del termostato para evitar ajustes erroneos de forma accidental.","Setpoint limitation - 
The controller’s setting range for the thermostat setpoint may be narrowed down, so that much too high or much too low values are not set accidentally - with resulting damages.
To avoid a too low setting of the setpoint, the min. allowable reference value may be increased","Limitação do setpoint - o range de ação do controlador pode ser restringido, de modo que valores inadequados não podem ser selecionado.","Ограничение уставки - Диапазон настроек контроллера для уставки термостата может быть заужен, таким образом слишком высокие и слишком низкие значения случайно не установить - что могло бы привести к повреждениям. Чтобы избежать слишком низких значений уставки, минимально допустимое значение уставки может быть повышено","Setpoint limitation - 
The controller’s setting range for the thermostat setpoint may be narrowed down, so that much too high or much too low values are not set accidentally - with resulting damages.
To avoid a too low setting of the setpoint, the min. allowable reference value may be increased","LIC001","1,2,3","0","0.0","10.0","","","Id_1053468","1053468","7","1.0","-273.15","-37"
"M03","r15","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Thermostat sensor S4 %","Thermostat sensor S4 %","温控传感器S4%柜子回路序号","Termostatføler S4%","Sonde Thermostat S4%","%S4 en Termostato","Thermostatfühler S4 %-Anteil","Termostato sensor S4%","Датчик термостата S4 %","Thermostat sensor S4 %","123","100.0","0.0","100.0","S","S","%","0.0","INT","","","","","","","","","","","","0","0","1","2","6","Selection of thermostat sensor. 
Here you define the sensor the thermostat is to use for its control function. S3, S4, or a combination of them. 
With the setting 0%, only S3 is used. 
With 100%, only S4.","Selection of thermostat sensor. 
Here you define the sensor the thermostat is to use for its control function. S3, S4, or a combination of them. 
With the setting 0%, only S3 is used. 
With 100%, only S4.","温控传感器选择
此处设置制冷控制的温度基准参考信号，S3、S4或S3和S4的加权。0%=S3(Sin)
，100%=S4(Sout)","Valg af termostat føler. Hér definerer du hvilke følere der anvendes til termostat funktionen S3, S4 eller en kombination af begge. 
Ved en indstilling på 0% anvendes udelukkende S3. Ved en indstilling på 100% anvendes udelukkende S4. Ved en indstilling imellem 1% og 99% anvendes en vægtning imellem de to følere.","Sélection de la sonde de régulation. Choisir la sonde entre S3, S4, ou une combinaison des 2.  0%, seul S3 est utilisé, à 100% seulement S4.","Selección del sensor de termostato. Aqui se define el sensor que se usa para el termostato, que puede ser S3, S4 o una combinacion de ambos. Se ajusta el porcentaje de S4 y el resto seria S3. Si se quiere solo S4, seria %S4=100, si se quiere solo S3, seria %S4=0.","Selection of thermostat sensor. 
Here you define the sensor the thermostat is to use for its control function. S3, S4, or a combination of them. 
With the setting 0%, only S3 is used. 
With 100%, only S4.","Seleção do sensor para termostato. Aqui você define qual sensor será utilizado para controle do termostato. S3, S4 ou uma combinação dos dois. Com 0%, somente S3 é utilizado. Com 100% somente S4.","Выбор датчика термостата. Здесь Вы определяете датчик, который используется термостатом для его контрольной функции. S3, S4 или их комбинация. С настройкой 0%, используется только S3. 100%, только S4.","Selection of thermostat sensor. 
Here you define the sensor the thermostat is to use for its control function. S3, S4, or a combination of them. 
With the setting 0%, only S3 is used. 
With 100%, only S4.","LIC001","1,2,3","0","0.0","0.0","","","Id_1053462","1053462","4","1.0","0.0","-30"
"M03","r61","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Thermostat sensor S4 % night","Thermostat sensor S4 % night","夜间时温控S4%加权值","Termostatføler S4% nat","Thermostat S4% Nuit","%S4 por la noche","Thermostatfühler S4 %-Anteil Nacht","Termostato S4 noite","Датчик термостата S4 % ночью","Thermostat sensor S4 % night","182","100.0","0.0","100.0","S","S","%","0.0","INT","","","","","","","","","","","","0","0","1","2","11","Selection of thermostat sensor S4% during night operation with night blinds. 
Here you define the sensor the thermostat is to use for its control function. S3, S4, or a combination of them. 
With the setting 0%, only S3 is used. 
With 100%, only S4.","Selection of thermostat sensor S4% during night operation with night blinds. 
Here you define the sensor the thermostat is to use for its control function. S3, S4, or a combination of them. 
With the setting 0%, only S3 is used. 
With 100%, only S4.","带有夜帘控制的夜间模式下的温度加权（S4%）
在此可以定义温控所用的温度传感器基准。S3、S4或S3和S4的加权。0%=S3
，100%=S4","Valg af termostat føler under natdrift. Hér definerer du hvilke følere der anvendes til termostat funktionen S3, S4 eller en kombination af begge. 
Ved en indstilling på 0% anvendes udelukkende S3. Ved en indstilling på 100% anvendes udelukkende S4. Ved en indstilling imellem 1% og 99% anvendes en vægtning imellem de to følere.","Sélection de la sonde de régulation la nuit. Choisit la sonde entre S3, S4, ou une combinaison des 2.  0%, seul S3 est utilisé, à 100% seulement S4.","Seleccion del %S4 en el periodo nocturno.","Selection of thermostat sensor S4% during night operation with night blinds. 
Here you define the sensor the thermostat is to use for its control function. S3, S4, or a combination of them. 
With the setting 0%, only S3 is used. 
With 100%, only S4.","Seleção do sensor termostato S4% em operação noturna com cortina. Aqui você define o sensor que o termostato irá utilizar.","Выбор датчика термостата S4 % во время ночного режима с ночными шторками. Здесь Вы определяете датчик, который используется термостатом для его контрольной функции. S3, S4 или их комбинация. С настройкой 0%, используется только S3. 100%, только S4.","Selection of thermostat sensor S4% during night operation with night blinds. 
Here you define the sensor the thermostat is to use for its control function. S3, S4, or a combination of them. 
With the setting 0%, only S3 is used. 
With 100%, only S4.","LIC001","1,2,3","0","0.0","0.0","","","Id_1053463","1053463","4","1.0","0.0","-30"
"M03","r13","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Night offset","Night offset","夜间回置","Nathævning","Offset de Nuit","Desplazamiento Nocturno","Nachtanhebungswert","Setpoint noturno","Ночное смещение","Night offset","125","0.0","-50.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","7","Night setback value.
The thermostat’s reference will be the setpoint plus this value when the controller changes over to night operation.","Night setback value.
The thermostat’s reference will be the setpoint plus this value when the controller changes over to night operation.","夜间回置值，温度控制值在夜间运行时将在设定值基础上加上该值。","Termostatens temperatur indstilling vil blive hævet med den indstillede værdi under natdrift","Valeur de l'offset de nuit. La référence du thermostat sera la consigne plus cette valeur quand le régulateur sera en régime de nuit.","Ajuste Nocturno. La referencia del ternostato sera la consigna mas este valor cuando el controlador este en modo noche.","Night setback value.
The thermostat’s reference will be the setpoint plus this value when the controller changes over to night operation.","Valor para setpoint noturno. A referência do termostato será  osetpoint + este valor quando o controlador alternar para modo noturno.","Значение ночного смещения.
Текущая уставка термостата будет равна заданной уставке плюс это значение, когда контроллер переключается на ночной режим работы.","Night setback value.
The thermostat’s reference will be the setpoint plus this value when the controller changes over to night operation.","LIC001","1,2,3","0","0.0","10.0","","","Id_1053461","1053461","7","1.0","0.0","-38"
"M03","r98","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","S4 frost protection","S4 frost protection","S4结霜保护","S4 frostbeskyttelse","Protection Anti-Gel S4","Proteccion anti-hielo S4","S4 Frostschutztemperartur","Proteção de gelo S4","Защита от замерзания S4","S4 frost protection","216","-50.0","-50.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","14","Frost protection on S4 air temperature. If the S4 temperature sensors measures a temperature lower than the set limit, refrigeration will be stopped in order to protect produce from ice formation. Refrigeration will start again when the S4 temperature has risen 2K above the set limit","Frost protection on S4 air temperature. If the S4 temperature sensors measures a temperature lower than the set limit, refrigeration will be stopped in order to protect produce from ice formation. Refrigeration will start again when the S4 temperature has risen 2K above the set limit","S4结霜保护功能。当检测到S4温度比设置下限要低时，控制器将停止制冷，避免结霜。当S4温度比设置下限高2K时，控制将重启。","Frost beskyttelse på S4 luft temperaturen. Hvis S4 temperatur føleren måler en lavere temperatur end den indstillede grænse stoppes kølingen, for at beskytte de kølede varer imod frost dannelse. Kølingen genoptages når temperaturen er steget 2K over den indstillede grænse.","Protection anti-gel sur S4. Si la température S4 descend en dessous de la valeur réglée, la réfrigération s'arrète pour prévenir une éventuelle prise en glace. La réfrigération quand le température mesurée par S4 sera 2K au-dessus de la valeure réglée.","Proteccion anti hielo con S4, si la temperatura de la sonda S4 es inferior al ajuste de este parametro, se para la refrigeracion para evitar la formacion de hielo. La refrigeracion empezara otra vez cuando la S4 este 2K por debajo de este limite.","Frost protection on S4 air temperature. If the S4 temperature sensors measures a temperature lower than the set limit, refrigeration will be stopped in order to protect produce from ice formation. Refrigeration will start again when the S4 temperature has risen 2K above the set limit","Proteção de gelo para temperatura de ar S4. Se S4 medir uma temperatura abaixo do limite especificado, a refrigeração será interrompida. A refrigeração será retomada quando a temperatura de S4 atingir 2K acima do limite.","Защита от замерзания по температуре воздуха S4. Если температурный датчик S4 измеряет температуру ниже чем установленный предел, охлаждение будет остановлено, чтобы защитить продукты от образования льда. Охлаждение снова будет запущено когда температура S4 вырастет на 2К выше чем установленный предел","Frost protection on S4 air temperature. If the S4 temperature sensors measures a temperature lower than the set limit, refrigeration will be stopped in order to protect produce from ice formation. Refrigeration will start again when the S4 temperature has risen 2K above the set limit","LIC001","1,2,3","0","0.0","10.0","","","Id_1053471","1053471","7","1.0","-273.15","-37"
"M03","r62","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Air heater neutral zone","Air heater neutral zone","空气加热功能 中央区","Varme neutralzone","Chauffage Zone Neutre","Zona Neutra Aire Caliente","Lufterhitzer Neutralzone","Zona neutra do aquecedor","Нейтральная зона нагревателя воздуха","Air heater neutral zone","183","5.0","0.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","12","Heat function. 
Set the width of the Neutral Zone for changeover from cooling to heating ""","Heat function. 
Set the width of the Neutral Zone for changeover from cooling to heating ""","空气加热功能。设置从制冷切换到加热功能的中央区。","Varme funktion. Sæt bredden på neutralzonen for skift imellem køling og varme","Fonction Chauffage. Réglage de la zone neutre entre le basculement froid chaud.","Funcion Calor. Ajuste el ancho de la zona neutra para el cambio del modo frio al modo calor.","Heat function. 
Set the width of the Neutral Zone for changeover from cooling to heating ""","Função de aquecimento. Defina a amplitude da Zona Neutra.","Функция нагрева. Установите ширину Нейтральной Зоны для переключения из режима охлаждения в режим нагрева","Heat function. 
Set the width of the Neutral Zone for changeover from cooling to heating ""","LIC001","1,2,3","0","0.0","10.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 10 || Id_1056125 == 10 || Id_1056140 == 10)","","Id_1053465","1053465","7","1.0","0.0","-38"
"M03","r63","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Air heater start delay","Air heater start delay","空气加热启动延时","Varme start fosinkelse","Temporisation Chauffage","Retraso para modo calor","Lufterhitzer Startverzögerungszeit","Atraso aquecedor ao ligar","Задержка запуска нагревателя воздуха","Air heater start delay","184","240.0","0.0","240.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","13","Time delay on transition from refrigeration phase to heating phase 
(there is not time delay on transition from heating phase to refrigeration phase)","Time delay on transition from refrigeration phase to heating phase 
(there is not time delay on transition from heating phase to refrigeration phase)","从制冷切换到加热时的时间延迟（从加热到制冷切换时没有时间延迟）","Tidsforsinkelse på skift imellem køle og varmefunktion (der er ingen forsinkelse i skift fra varme til køle funktion)","Temprisation entre le basculement du mode réfrigeration au mode chauffage (il n'y a pas de temporisation entre chauffage et refrigération)","Retraso para cambiar el modo de refrigeracion al modo de calor. NO hay retraso para el cambio del modo calor al modo frio.","Time delay on transition from refrigeration phase to heating phase 
(there is not time delay on transition from heating phase to refrigeration phase)","Atraso de tempo na transição de refrigeração para aquecimento (não há atraso de tempo na fase de aquecimento para refrigeração).","Временная задержка переключения из режима охлаждения в режим нагрева (нет задержки перехода из нагрева в охлаждение)","Time delay on transition from refrigeration phase to heating phase 
(there is not time delay on transition from heating phase to refrigeration phase)","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 10 || Id_1056125 == 10 || Id_1056140 == 10)","","Id_1053466","1053466","2","1.0","0.0","-42"
"M03","r16","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Melt interval","Melt interval","融霜间隔","Smelte interval","Interval Degivrage","Intervalo de fusion","Intervall Reifabschmelzung","Intervalo de derretimento","Интервал таяния","Melt interval","122","1.0","0.0","10.0","S","S","hrs","0.0","INT","","","","","","","","","","","","0","0","1","2","9","Melt function. 
Only for control of MT cases/rooms (-5 to +10°C). The function ensures that the evaporator will not be blocked by ice crystals. Here you set how often the function is to stop the refrigeration and hence transform the ice crystals to water.","Melt function. 
Only for control of MT cases/rooms (-5 to +10°C). The function ensures that the evaporator will not be blocked by ice crystals. Here you set how often the function is to stop the refrigeration and hence transform the ice crystals to water.","融霜功能
仅适用于控制温度在-5-10℃的MT柜子或冷库。该功能用于确保蒸发器不发生霜堵。在此
可以设置融霜间隔时间，用于停止制冷，将冰融化成水。","Smelte funktionen er kun aktiv ved anvendelse på køl hvor temperaturen ligger imellem -5 to +10°C. Funktionen sikrer at fordamperen ikke bliver blokeret af iskrystaller. For hvert smelteinterval stoppes kølingen i en kort periode for at smelte de store iskrystaller imellem fordamperens finner.","Fonction Dégivrage. Seulement pour les evaporateur MT (-5 à +10°C). Cette fonction assure que l'éévaporateur n'est pas pris en glace. Ici vous réglez le temps entre chaque dégivrage.","Este intervalo se usa solo para evaporadores de positiva (MT), la función asegura que el evaporador no se bloqueará de hielo. El parametro se ajusta para saber cada cuanto tiempo se debe parar la refrigeracion (el ventilador sigue funcionando).","Melt function. 
Only for control of MT cases/rooms (-5 to +10°C). The function ensures that the evaporator will not be blocked by ice crystals. Here you set how often the function is to stop the refrigeration and hence transform the ice crystals to water.","Função derretimento. Somente para sistemas MT (-5/+10°C). A função garante que o evaporador não seja bloqueado por cristais de gelo. Aqui você define a frequência de ativação dessa função para transformar os cristais em água.","Функция таяния. Только для СТ витрин/камер (от -5 до +10 град С). Функция предотвращает блокировку испарителя кристаллами льда. Здесь Вы определяете как часто функция останавливает охлаждение для таяния льда.","Melt function. 
Only for control of MT cases/rooms (-5 to +10°C). The function ensures that the evaporator will not be blocked by ice crystals. Here you set how often the function is to stop the refrigeration and hence transform the ice crystals to water.","LIC001","1,2,3","0","0.0","0.0","","","Id_1053464","1053464","2","1.0","0.0","-15"
"M03","r17","Main menu|Thermostat control","Main menu|Thermostat control","Main menu|温度控制","Main menu|Termostat funktion","Main menu|Reglage Thermostat","Main menu|Control Termostato","Main menu|Thermostatregelung","Main menu|Contr. do termostato","Main menu|Thermostat control","Main menu|Thermostat control","Melt period","Melt period","融霜","Smelte periode","Periode Fonte","Periodo Fusion Hielo","Reifabschmelzzeit","Período derretimento","Период таяния","Melt period","121","5.0","0.0","30.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","10","Melt period. 
Here you set how long an on-going melt function is to last","Melt period. 
Here you set how long an on-going melt function is to last","融霜时间。此处可设置单次融霜的持续时间。","Smelteperiode. Hér kan du indstille længden af en smelte periode.","Durée max du dégivrage","Periodo Fusion, aqui se ajusta cuanto tiempo debe estar el controlador en la funcion de fusion de escarcha.","Melt period. 
Here you set how long an on-going melt function is to last","Período de derretimento. Aqui você define qual o tempo de duração da função derretimento.","Период таяния. Здесь Вы устанавливаете как долго должна продолжаться функция таяния","Melt period. 
Here you set how long an on-going melt function is to last","LIC001","1,2,3","0","0.0","0.0","","","Id_1053473","1053473","2","1.0","0.0","-42"
"M28","u00","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Control state A","Control state A","控制状态 A","Reguleringstilstand A","Etat Regulateur A","Estado Controlador A","Regelstatus A","Estado de controle A","Состояние управления A","Control state A","2007","0.0","0.0","48.0","R","N","","0.0","Enum","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0:正常控制,1:除霜后等待,2:最小时间运行,3:最小时间关闭,4:滴水,5:重启等待延时,6:Ctrl_Sout,7:Ctrl_Sin,8:开启延时,9:关闭延时,10:主开关关闭,11:温控切断,12:除霜保护S4,13:Not_used,14:除霜,15:风机延时,17:门开启,18:融霜,19:调节温度控制,20:紧急控制,21:充注错误,22:更换蒸发器,23:自适应过热度控制,24:开始充注,25:手动控制,26:未选取制冷剂,16:强制关闭,27:Forced_cooling1,28:AmbientMode,29:设备清洗,30:强制制冷,31:门开启,32:上电延时,33:空气加热,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:关闭控制,46:Power_Module,47:Load_shed,48:自适应液体控制","0:Normal,1:Vent efter afrimning,2:Min ON tid,3:Min OFF tid,4:Afdrypning,5:Genstartstid,6:Ctrl_Sout,7:Ctrl_Sin,8:Indkoblingsforsinkelse,9:Udkoblingsforsinkelse,10:Hovedafbryder OFF,11:Termostat udkobling,12:Frost beskyttelse S4,13:Not_used,14:Afrimning,15:Blæser forsinkelse,17:Dør åben,18:Smelte periode,19:Modulerende temp. regulering,20:Nødkøling,21:Indsprøjtningsfejl,22:Fylder fordamper,23:Overhedningsregulering,24:Start indsprøjtning,25:Manuel styring,26:Kølemiddel ej valgt,16:Tvangslukning,27:Forced_cooling1,28:AmbientMode,29:Rengøring,30:Tvangskøling,31:Dør åben,32:Opstartsforsinkelse,33:Luftopvarmning,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Afbrudt regulator,46:Nedlukket,47:Load_shed,48:Adaptiv væskeregulering","0:Ctrl. Normal,1:Maint. apres degivrage,2:Temps Min ON,3:Temps Min OFF,4:Drip Off,5:Tempo Redem.,6:Ctrl_Sout,7:Ctrl_Sin,8:Tempo Encl.,9:Tempo Decl.,10:Inter Gen. OFF,11:Consigne Thermostat,12:Protec. Givre S4,13:Not_used,14:Degivrage,15:Tempo Ventil,17:Porte Ouverte,18:Periode Fonte,19:Temp. Modulation,20:Controle Urgence,21:Erreur Injection,22:Remplissage Evaporateur,23:Controle surchauffe adaptative,24:Dem.Injection,25:Control Manuel,26:Pas de refrigerant selec.,16:Fermeture forcee,27:Forced_cooling1,28:AmbientMode,29:Nettoyage meuble,30:Fermeture forcee,31:Porte Ouverte,32:Tempo Demarrage,33:Chauffage,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Eteindre Regulateur,46:Power_Module,47:Load_shed,48:Adap. Liq.ctrl.","0:Control Normal,1:Espera despues desescarche,2:Tiempo Min ON,3:Tiempo Minimo OFF,4:Goteo,5:Tiempo Reinicio,6:Ctrl_Sout,7:Ctrl_Sin,8:Retraso Enganche,9:Retraso Corte,10:Interruptor Principal OFF,11:Corte Termostato,12:Proteccion Hielo S4,13:Not_used,14:Desescarche,15:Retraso Ventiladores,17:Puerta Abierta,18:Periodo Fusion Hielo,19:Termostato Modulante,20:Emergencia (Error Sonda),21:Error Inyeccion,22:Llenando Evaporador,23:Control Adaptativo,24:Arranque Inyecccion,25:Control Manual,26:Refrigerante NO Seleccionado,16:Cierre Forzado,27:Forced_cooling1,28:AmbientMode,29:Limpieza Vitrina,30:Frio Forzado,31:Puerta Abierta,32:Retraso salidas al inicio,33:Modo Calor,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Apagar Controlador,46:Power_Module,47:Load_shed,48:Control Liquido Adaptativo (ALC)","0:Normale Regelung,1:Wartezeit nach Abtauung,2:Min. Laufzeit,3:Min. Standzeit,4:Abtropfzeit,5:Wiedereinschaltzeit,6:Ctrl_Sout,7:Ctrl_Sin,8:Einschaltverzögerung,9:Ausschaltverzögerung,10:Hauptschalter AUS,11:Thermostatausschaltung,12:Frostschutz S4,13:Not_used,14:Abtauung,15:Lüfterverzögerung,17:Tür offen,18:Reifabschmelzzeit,19:Modulierende Temperaturregelung,20:Notbetrieb,21:Einspritzregelungsfehler,22:Fühlt Verdampfer,23:Adaptive delta tü Regelung,24:Start Einspritzung,25:Handsteuerung,26:Kein Kältemittel gewählt,16:Zwangsschließung,27:Forced_cooling1,28:AmbientMode,29:Möbelreinigung,30:Zwangskühlung,31:Tür offen,32:Relaiseinschaltverzögerung n.Spanng.aus,33:Heizen,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Reglerabschaltung,46:Power_Module,47:Load_shed,48:Adaptive Flüss.regelung","0:Controle normal,1:Espera pós degelo,2:Tempo minimo ON,3:Tempo minimo OFF,4:Gotejamento,5:Reset timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Atraso acionamento,9:Atraso desligamento,10:Chave principal OFF,11:Desligamento por temperatura,12:Proteção de gelo,13:Not_used,14:Degelo,15:Atraso ventilador,17:Porta aberta,18:Período derretimento,19:Controle por temperatura modulante,20:Controle emergência,21:Problema na injeção de líquido,22:Carregando evaporador,23:Controle por SH adaptativo,24:Início injeção de líquido,25:Controle manual,26:Nenhum refrigerante,16:Fechamento forçado,27:Forced_cooling1,28:AmbientMode,29:Limpeza,30:Refrigeração forçada,31:Porta aberta,32:Atraso ao ligar,33:Aquecimento,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Desligamento,46:Power_Module,47:Load_shed,48:Controle líquido adaptativo","0:Нормальное управление,1:Ожидание после оттайки,2:Таймер минимального времени ВКЛ,3:Таймер минимального времени ОТКЛ,4:Каплеобразование,5:Таймер повторного запуска,6:Ctrl_Sout,7:Ctrl_Sin,8:Задержка включения,9:Задержка отключения,10:Главный выключатель ВЫКЛ,11:Отключение термостата,12:Защита от замерзания S4,13:Not_used,14:Оттайка,15:Задержка вентилятора,17:Открытие двери,18:Период таяния,19:Модуляционный контроль температуры,20:Аварийное управление,21:Ошибка впрыска,22:Заполнение испарителя,23:Адаптивное управление перегревом,24:Начало впрыска,25:Ручное управление,26:Хладагент не выбран,16:Принудительное закрытие,27:Forced_cooling1,28:AmbientMode,29:Уборка витрины,30:Принудительное охлаждение,31:Открытие двери,32:Задержка после подачи питания,33:Нагрев воздуха,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Отключение контроллера,46:Power_Module,47:Load_shed,48:Адаптивное управление жидкостью","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0","1","0","4","137","Readout of the actual control state of the controller","Readout of the actual control state of the controller","控制器实际控制状态","Udlæsning af den aktuelle reguleringstilstand","Lecteur de l'état du régulateur","Lectura actual del estado de funcionamiento del contralador.","Readout of the actual control state of the controller","Leitura do estado de controle","Отображение текущего состояния управления контроллера","Readout of the actual control state of the controller","LIC001","1,2,3","0","0.0","0.0","","","Id_1053670#1","1053670#1","4","1.0","0.0","0"
"M04","","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Alarm status","Alarm status","报警状态","Alarm status","Etat Alarmes","Estado Alarma","Alarmstatus","Status dos alarmes","Состояние аварии","Alarm status","2541","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","1","4","143","Actual alarm status","Actual alarm status","实际报警状态","Aktuel alarm status","Etat alarmes actuel","Estado actual de alarmas","Actual alarm status","Status atual dos alarmes","Текущее состояние аварии","Actual alarm status","LIC001","1,2,3","0","0.0","0.0","","","Id_1048585","1048585","4","1.0","0.0","0"
"M04","u57","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Alarm air temp. A","Alarm air temp. A","报警温度 A","Alarm lufttemperatur A","Alarme Temperature air A","Alarma de Temp. Aire A","Lufttemperaturalarm A","Alarme temperatura do ar A","Авария по температуре воздуха A","Alarm air temp. A","2578","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","87","Measured temperature for alarm thermostat","Measured temperature for alarm thermostat","当前报警温度读数","Aktuel alarm temperatur","Alarme Temperature air","Lectura de la temperatura de alarma.","Measured temperature for alarm thermostat","Temperatura medida para alarme do termostato","Измеренная температура для аварийного термостата","Measured temperature for alarm thermostat","LIC001","1,2,3","0","0.0","10.0","","","Id_1053497","1053497","7","1.0","-273.15","-37"
"M04","","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","High alarm limit","High alarm limit","高温报警值","Høj alarm grænse","Limite Alarme Haute","Limite Alto de Alarma","Max.Temperaturalarmgrenze","Limite de alta temperatura","High alarm limit","High alarm limit","2766","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","227","Readout of actual high alarm limit for the temperature monitoring","Readout of actual high alarm limit for the temperature monitoring","实际高温报警值","Udlæsning af aktuel høj alarm grænse for temperatur overvågningen","Readout of actual high alarm limit for the temperature monitoring","Readout of actual high alarm limit for the temperature monitoring","Readout of actual high alarm limit for the temperature monitoring","Readout of actual high alarm limit for the temperature monitoring","Readout of actual high alarm limit for the temperature monitoring","Readout of actual high alarm limit for the temperature monitoring","LIC001","1,2,3","0","0.0","10.0","","","Id_1056813","1056813","7","1.0","-273.15","-37"
"M04","","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Low alarm limit","Low alarm limit","低温报警值","Lav alarm grænse","Limite Alarme Basse","Limite Bajo Alarma","Min.Temperaturalarmgrenze","Limite de baixa temperatura","Low alarm limit","Low alarm limit","2767","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","228","Readout of actual low alarm limit for the temperature monitoring","Readout of actual low alarm limit for the temperature monitoring","实际低温报警值","Udlæsning af aktuel lav alarm grænse for temperatur overvågningen","Readout of actual low alarm limit for the temperature monitoring","Readout of actual low alarm limit for the temperature monitoring","Readout of actual low alarm limit for the temperature monitoring","Readout of actual low alarm limit for the temperature monitoring","Readout of actual low alarm limit for the temperature monitoring","Readout of actual low alarm limit for the temperature monitoring","LIC001","1,2,3","0","0.0","10.0","","","Id_1056814","1056814","7","1.0","-273.15","-37"
"M52","u12","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","S3 Air ON evap. A","S3 Air ON evap. A","S3 回风温度 A","S3 Lufttilgang A","S3 Reprise A","S3 Temp. Retorno A","S3 Lufteintrittstemperatur A","Temp retorno S3 A","S3 Вход воздуха в испаритель A","S3 Air ON evap. A","2530","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","260","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1053462 < 100 || Id_1053463 < 100 || Id_1053494 < 100 || Id_1053557 < 100 || Id_1053450 == 3","","Id_1053713#1","1053713#1","7","1.0","-273.15","-37"
"M52","u16","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","S4 Air OFF evap. A","S4 Air OFF evap. A","S4 送风温度 A","S4 Luftafgang A","S4 Soufflage A","S4 Impulsion Aire A","S4 Luftaustrittstemperatur A","Temp insuflamento S4 A","S4 Выход воздуха из испарителя A","S4 Air OFF evap. A","2531","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","261","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1053462 > 0 || Id_1053463 > 0 || Id_1053494 > 0 || Id_1053557 > 0 || (Id_1054083 > 0 && Id_1054087 == 2) || Id_1053471 > -49","","Id_1053726#1","1053726#1","7","1.0","-273.15","-37"
"M04","","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Reset alarms","Reset alarms","重设报警","Afstil alarmer","Reset Alarmes","Reset alarmas","Alarmquittierung","Reset alarmes","Сброс аварий","Reset alarms","2046","0.0","0.0","1.0","F","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","4","1","1","142","Command for resetting all alarms, unless they are still active","Command for resetting all alarms, unless they are still active","重设所有报警的指令，正在生效的报警无效","Kommando til at afstille aktive alarmer, medmindre de stadig er aktive","Commande pour resetter toutes les alarmes sauf si elles sont toujours actives","Las alarmas se resetearan, las activas volveran a salir.","Command for resetting all alarms, unless they are still active","Comando para resetar alarmes, a menos que estejam ativos.","Команда для сброса всех аварий, даже если они еще активны","Command for resetting all alarms, unless they are still active","LIC001","1,2,3","0","0.0","0.0","","","Id_1054844","1054844","4","1.0","0.0","0"
