GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"M04","A36","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Alarm sensor S4% A","Alarm sensor S4% A","报警温度S4%加权值 A","Alarmføler S4% A","Alarme S4% A","%S4 en la Alarma A","Alarmfühler S4 % A","Alarme S4% A","Аварийный датчик S4% A","Alarm sensor S4% A","10037","100.0","0.0","100.0","S","S","%","0.0","INT","","","","","","","","","","","","0","0","1","2","86","Signal to the alarm thermostat 
Here you have to define the ratio between the sensors which the alarm thermostat has to use. S3, S4 or a combination of the two. 

With setting 0% only S3 is used. 
With 100% only S4 is used","Signal to the alarm thermostat 
Here you have to define the ratio between the sensors which the alarm thermostat has to use. S3, S4 or a combination of the two. 

With setting 0% only S3 is used. 
With 100% only S4 is used","报警温度加权
在此你可以定义报警温度的基准信号，S3、S4或S3和S4的加权。0%=S3，100%-S4","Valg af alarm føler. Hér definerer du hvilke følere der anvendes til alarm funktionen S3, S4 eller en kombination af begge. 
Ved en indstilling på 0% anvendes udelukkende S3. 
Ved en indstilling på 100% anvendes udelukkende S4. Ved en indstilling imellem 1% og 99% anvendes en vægtning imellem de to følere.","Signal utilisé pour l'alarme thermostat. Choisir la sonde entre S3, S4, ou une combinaison des 2.  0%, seul S3 est utilisé, à 100% seulement S4.","Aqui se ajusta el % de la sonda S4 que se aplica a la alarma del termostato. Se puede usar el sensor S4 como alarma (100%), el S3 como alarma (0%), o bien una mezcla de ambos, Siempre se ajusta sobre la sonda S4.","Signal to the alarm thermostat 
Here you have to define the ratio between the sensors which the alarm thermostat has to use. S3, S4 or a combination of the two. 

With setting 0% only S3 is used. 
With 100% only S4 is used","Sinal para alarme do termostato. Aqui você define o peso dos sensores para ativação do alarme do termostato. S3, S4 ou uma combinação dos dois. Com 0%, somente S3 é usado. Com 100%, somente S4.","Сигнал для аварийного термостата.
Здесь Вы должны определить соотношение между датчиками, которые должен использовать аварийный термостат. S3, S4 или их комбинация. При настройке 0% используется только S3. При 100% используется только S4","Signal to the alarm thermostat 
Here you have to define the ratio between the sensors which the alarm thermostat has to use. S3, S4 or a combination of the two. 

With setting 0% only S3 is used. 
With 100% only S4 is used","LIC001","1,2,3","0","0.0","0.0","","","Id_1053494","1053494","4","1.0","0.0","-30"
"M04","A13","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","High alarm limit 1","High alarm limit 1","高温报警温度 1","Høj alarmgrænse 1","Limite Alarme Haute 1","Limite Alto de Alarma 1","Max.Temperaturalarmgrenze 1","Limite de alta temperatura 1","Верхний аварийный предел 1","High alarm limit 1","10019","8.0","-50.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","80","Upper alarm limit. The limit value is set in absolute value.  
The limit value will be raised with the night offset during night operation.","Upper alarm limit. The limit value is set in absolute value.  
The limit value will be raised with the night offset during night operation.","在此可以设定高温报警值，温度以℃为单位（绝对值）。
夜间模式下运行时，该值将会自动提高。","Øvre grænse for alarm temperaturen. Grænsen hæves med termostatens nathævning under natdrift.","Limite supérieure d'alarme pour la température de l'air. La valeur limite est définie en ° C (valeur absolue). Cette valeur augmente avec l'offset de nuit","Limite alto de temperaturas en valor absoluto. Cuando hay ajuste nocturno, este limite se incrementa lo mismo que el ajuste nocturno.","Upper alarm limit. The limit value is set in absolute value.  
The limit value will be raised with the night offset during night operation.","Limite de alta temperatura. O valor limite é definido em valores absolutos. O valor limite será aumentado com o setpoint noturno durante operação noturna.","Верхний аварийный предел. Значение предела установлено в абсолютной величине. Предельное значение будет увеличено при ночном смещении во время ночной работы.","Upper alarm limit. The limit value is set in absolute value.  
The limit value will be raised with the night offset during night operation.","LIC001","1,2,3","0","0.0","10.0","","","Id_1053500","1053500","7","1.0","-273.15","-37"
"M04","A14","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Low alarm limit 1","Low alarm limit 1","低温报警温度 1","Lav alarmgrænse 1","Limite Alarme Basse 1","Limite Bajo Alarma 1","Min.Temperaturalarmgrenze 1","Limite de baixa temperatura 1","Нижний аварийный предел 1","Low alarm limit 1","10020","-30.0","-50.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","81","Lower alarm limit. 
The limit value is set in absolute value","Lower alarm limit. 
The limit value is set in absolute value","在此可以设定低温报警值，温度以℃为单位（绝对值）。","Nedre alarmgrænse for alarm temperaturen. Alarmgrænsen indstilles som en absolut temperatur","Limite Alarme Basse","Limite bajo alarma. El limite se ajusta en valor absoluto.","Lower alarm limit. 
The limit value is set in absolute value","Limite de baixa temperatura. O valor limite é definido em valores absolutos.","Нижний аварийный предел. Значение предела установлено в абсолютной величине.","Lower alarm limit. 
The limit value is set in absolute value","LIC001","1,2,3","0","0.0","10.0","","","Id_1053502","1053502","7","1.0","-273.15","-37"
"M04","A20","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","High alarm limit 2","High alarm limit 2","高温报警温度 2","Høj alarmgrænse 2","Limite Alarme Haute 2","Limite Alto de Alarma 2","Max.Temperaturalarmgrenze 2","Limite de alta temperatura 2","Верхний аварийный предел 2","High alarm limit 2","10021","8.0","-50.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","82","Upper alarm limit. The limit value is set in absolute value.  
The limit value will be raised with the night offset during night operation.","Upper alarm limit. The limit value is set in absolute value.  
The limit value will be raised with the night offset during night operation.","在此可以设定高温报警值，温度以℃为单位（绝对值）。
夜间模式下运行时，该值将会自动提高。","Øvre grænse for alarm temperaturen. Grænsen hæves med termostatens nathævning under natdrift.","Limite supérieure d'alarme pour la température de l'air. La valeur limite est définie en ° C (valeur absolue). Cette valeur augmente avec l'offset de nuit","Limite alto de temperaturas en valor absoluto. Cuando hay ajuste nocturno, este limite se incrementa lo mismo que el ajuste nocturno.","Upper alarm limit. The limit value is set in absolute value.  
The limit value will be raised with the night offset during night operation.","Limite de alta temperatura. O valor limite é definido em valores absolutos. O valor limite será aumentado com o setpoint noturno durante operação noturna.","Верхний аварийный предел. Значение предела установлено в абсолютной величине. Предельное значение будет увеличено при ночном смещении во время ночной работы.","Upper alarm limit. The limit value is set in absolute value.  
The limit value will be raised with the night offset during night operation.","LIC001","1,2,3","0","0.0","10.0","(Id_1055698 < 5 && Id_1056200 == 7) || (Id_1056217 == 7)","","Id_1053519","1053519","7","1.0","-273.15","-37"
"M04","A21","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Low alarm limit 2","Low alarm limit 2","低温报警温度 2","Lav alarmgrænse 2","Limite Alarme Basse 2","Limite Bajo Alarma 2","Min.Temperaturalarmgrenze 2","Limite de baixa temperatura 2","Нижний аварийный предел 2","Low alarm limit 2","10022","-30.0","-50.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","83","Lower alarm limit. 
The limit value is set in absolute value","Lower alarm limit. 
The limit value is set in absolute value","在此可以设定低温报警值，温度以℃为单位（绝对值）。","Nedre alarmgrænse for alarm temperaturen. Alarmgrænsen indstilles som en absolut temperatur","Limite Alarme Basse","Limite bajo alarma. El limite se ajusta en valor absoluto.","Lower alarm limit. 
The limit value is set in absolute value","Limite de baixa temperatura. O valor limite é definido em valores absolutos.","Нижний аварийный предел. Значение предела установлено в абсолютной величине.","Lower alarm limit. 
The limit value is set in absolute value","LIC001","1,2,3","0","0.0","10.0","(Id_1055698 < 5 && Id_1056200 == 7) || (Id_1056217 == 7)","","Id_1053521","1053521","7","1.0","-273.15","-37"
"M04","A03","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Alarm delay A","Alarm delay A","报警延时 A","Alarmforsinkelse A","Tempo Alarme A","Retraso de alarma A","Alarmverzögerung A","Atraso de alarme A","Задержка аварии A","Alarm delay A","10002","30.0","0.0","240.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","77","Alarm delay (short alarm delay on air temperature)
. If the upper or the lower alarm limit values are exceeded, a timer function will commence. The alarm will not become active until the set time delay has been passed. 
The time delay is set in minutes","Alarm delay (short alarm delay on air temperature)
. If the upper or the lower alarm limit values are exceeded, a timer function will commence. The alarm will not become active until the set time delay has been passed. 
The time delay is set in minutes","报警延时（温度短报警延时）
当实际读数超出报警最小或最大值时，将会开始计数，在时间达到设置延时后，报警将激活。该值单位为min。","Forsinkelse for temperatur alarmer under normal drift. Hvis alarm temperaturen ligger over eller under de indstillede alarm grænser i den indstillede tid bliver der genereret en alarm","Temporisation sur l'apparition défaut température haut ou bas.","Retraso de alarma de temperatura en funcionamiento normal. Si la temperatura excede del valor durante el tiempo programado, se da una alarma. El tiempo se ajusta en minutos.","Alarm delay (short alarm delay on air temperature)
. If the upper or the lower alarm limit values are exceeded, a timer function will commence. The alarm will not become active until the set time delay has been passed. 
The time delay is set in minutes","Atraso de alarme (atraso curto em temperatura do ar). Se os limites mínimos ou máximos são excedidos, uma função timer irá ativar, e o alarme somente irá acionar ao final desse atraso em minutos.","Задержка аварии (короткая задержка аварии по температуре воздуха).
Если превышен верхний или нижний аварийный предел, запускается функция таймера. Авария не станет активной, пока не истечет установленное время задержки. Временная задержка устанавливается в минутах.","Alarm delay (short alarm delay on air temperature)
. If the upper or the lower alarm limit values are exceeded, a timer function will commence. The alarm will not become active until the set time delay has been passed. 
The time delay is set in minutes","LIC001","1,2,3","0","0.0","0.0","","","Id_1053495","1053495","2","1.0","0.0","-42"
"M04","A12","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Alarm delay pulldown A","Alarm delay pulldown A","抽空延时 A","Alarmforsinkelse nedkøling A","Tempo Alarme demarrage A","Retraso Alarma (Arranque/Desesc.) A","Alarm-Abkühlverzögerung A","Atraso de alarme pulldown A","Задержка аварии при снижении температуры A","Alarm delay pulldown A","10018","90.0","0.0","240.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","79","Alarm delay at tempeature pulldown conditions (long alarm delay). 
This time delay is used during start-up, during defrost, immediately after a defrost. There will be change-over to the normal time delay when the temperature has dropped below the set upper alarm limit.","Alarm delay at tempeature pulldown conditions (long alarm delay). 
This time delay is used during start-up, during defrost, immediately after a defrost. There will be change-over to the normal time delay when the temperature has dropped below the set upper alarm limit.","抽空报警延时（长报警延时）
该时间延迟用于启动、除霜、除霜结束瞬间。
当温度降低到设定的高温报警值以下，会更换到正常时间延迟)。","Forsinkelse for temperatur alarmer under nedkølingsforløb efter afrimning eller ved opstart af køling. Der skiftes til den normale tidsforsinkelse når temperaturen er kommet under den øvre alarmgrænse.","Temporisation de l'alarme au démarrage de l'installation.","Retraso de alarma (largo) de temperatura cuando el controlador acaba de arrancar o esta en desescarche, El tiempo se inicia a contar dede que empieza el desescarche. Si la temperatura cae por debajo del limite fijado, entonces se cambia automaticamente al tiempo de alarma normal.s.","Alarm delay at tempeature pulldown conditions (long alarm delay). 
This time delay is used during start-up, during defrost, immediately after a defrost. There will be change-over to the normal time delay when the temperature has dropped below the set upper alarm limit.","Atraso de alarme em condições de pulldown.","Задержка аварии в условиях снижения температуры (длительная задержка аварии). Эта временная задержка используется во время запуска, во время оттайки, сразу после оттайки. Когда температура упадет ниже установленного верхнего предела аварии, произойдет переход к нормальной задержке.","Alarm delay at tempeature pulldown conditions (long alarm delay). 
This time delay is used during start-up, during defrost, immediately after a defrost. There will be change-over to the normal time delay when the temperature has dropped below the set upper alarm limit.","LIC001","1,2,3","0","0.0","0.0","","","Id_1053496","1053496","2","1.0","0.0","-42"
"M04","A04","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Door open alarm delay","Door open alarm delay","门打开报警延时","Dør alarm forsinkelse","Tempo Ouverture Porte","Retraso alarma puerta","Tür Alarmverzögerung","Atraso porta aberta","Задержка аварии открытия двери","Door open alarm delay","10003","60.0","0.0","240.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","78","Time delay for door alarm","Time delay for door alarm","门打开报警延时","Tidsforsinkelse for dør alarm","Tempo Ouverture Porte","Retraso para alarma de puerta","Time delay for door alarm","Atraso para alarme de porta aberta","Временная задержка аварии двери","Time delay for door alarm","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 < 5 && (Id_1056200 == 2 || Id_1056200 == 3)) || Id_1056217 == 2 || Id_1056217 == 3","","Id_1054316","1054316","2","1.0","0.0","-42"
"M04","o89","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Door restart inj. delay","Door restart inj. delay","门开后制冷延时","Dør genstart køl forsinkelse","Door Inj Start","Arranque Inyecc Pta.Abierta","Tür Einspritzverzögerung","Atraso de injeção por porta aberta","Задержк запуска впрыска при открытой двери","Door restart inj. delay","2120","30.0","0.0","240.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","144","Start of refrigeration when door is open. 
If the door has been left open, refrigeration will be started after the set time.","Start of refrigeration when door is open. 
If the door has been left open, refrigeration will be started after the set time.","门打开后，制冷开启延时。
门开启后，经过设置时间，制冷将启动","Tidsforsinkelse efter døråbning, hvor normal køling genoptages for at forhindre for høje temperaturer i kølerummet","Démarrage du refroidissement quand la porte est ouverte. Si la porte est laissée ouverte, le refroidissement commencera après un certain temps. Ce délai se règle ici.","Inicio de la refrigeracion cuando la puerta esta abierta.Si la puerta se ha dejado abierta, la refrigeracion comenzara despues del tiempo programado.","Start of refrigeration when door is open. 
If the door has been left open, refrigeration will be started after the set time.","Início da refrigeração após porta aberta. Se a porta foi deixada aberta, a refrigeração será iniciada após o tempo definido.","Запуск охлаждения когда дверь открыта. Если дверь осталась открытой, охлаждение будет запущено после истечения установленного времени","Start of refrigeration when door is open. 
If the door has been left open, refrigeration will be started after the set time.","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 < 5 && Id_1056200 == 2) || (Id_1056217 == 2)","","Id_1054320","1054320","2","1.0","0.0","-42"
"M04","A27","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Alarm delay DI 1","Alarm delay DI 1","DI报警延时 1","Alarm forsinkelse DI 1","Tempo Alarme DI 1","Retr. Alarma DI 1","Alarmverzögerung DI 1","Atraso alarme DI 1","Задержка аварии DI 1","Alarm delay DI 1","10028","30.0","0.0","240.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","84","Time delay for digital input alarm","Time delay for digital input alarm","DI报警延时","Tidsforsinkelse på generel alarm fra en digital indgang","Temporisation de l'alarme DI","Retraso para la entrada digital de alarma.","Time delay for digital input alarm","Atraso de alarme para entrada digital","Задержка по времени для аварии на цифровом входе","Time delay for digital input alarm","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 < 5) && ((Id_1056200 == 8) || (Id_1056200 == 9))","","Id_1054334","1054334","2","1.0","0.0","-42"
"M04","A28","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Main menu|报警阈值和延迟","Main menu|Alarm grænser og forsinkelser","Main menu|Seuils Tempo Alarmes","Main menu|Lim.Alarma y Retrasos","Main menu|Alarmgrenz.+ -verzög.","Main menu|Alarmes e atrasos","Main menu|Alarm limits and delays","Main menu|Alarm limits and delays","Alarm delay DI 2","Alarm delay DI 2","DI报警延时 2","Alarm forsinkelse DI 2","Tempo Alarme DI 2","Retr. Alarma DI 2","Alarmverzögerung DI 2","Atraso alarme DI 2","Задержка аварии DI 2","Alarm delay DI 2","10029","30.0","0.0","240.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","85","Time delay for digital input alarm","Time delay for digital input alarm","DI报警延时","Tidsforsinkelse på generel alarm fra en digital indgang","Temporisation de l'alarme DI","Retraso para la entrada digital de alarma.","Time delay for digital input alarm","Atraso de alarme para entrada digital","Задержка по времени для аварии на цифровом входе","Time delay for digital input alarm","LIC001","1,2,3","0","0.0","0.0","(Id_1056217 == 8) || (Id_1056217 == 9)","","Id_1055016","1055016","2","1.0","0.0","-42"
"M28","u00","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Control state A","Control state A","控制状态 A","Reguleringstilstand A","Etat Regulateur A","Estado Controlador A","Regelstatus A","Estado de controle A","Состояние управления A","Control state A","2007","0.0","0.0","48.0","R","N","","0.0","Enum","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0:正常控制,1:除霜后等待,2:最小时间运行,3:最小时间关闭,4:滴水,5:重启等待延时,6:Ctrl_Sout,7:Ctrl_Sin,8:开启延时,9:关闭延时,10:主开关关闭,11:温控切断,12:除霜保护S4,13:Not_used,14:除霜,15:风机延时,17:门开启,18:融霜,19:调节温度控制,20:紧急控制,21:充注错误,22:更换蒸发器,23:自适应过热度控制,24:开始充注,25:手动控制,26:未选取制冷剂,16:强制关闭,27:Forced_cooling1,28:AmbientMode,29:设备清洗,30:强制制冷,31:门开启,32:上电延时,33:空气加热,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:关闭控制,46:Power_Module,47:Load_shed,48:自适应液体控制","0:Normal,1:Vent efter afrimning,2:Min ON tid,3:Min OFF tid,4:Afdrypning,5:Genstartstid,6:Ctrl_Sout,7:Ctrl_Sin,8:Indkoblingsforsinkelse,9:Udkoblingsforsinkelse,10:Hovedafbryder OFF,11:Termostat udkobling,12:Frost beskyttelse S4,13:Not_used,14:Afrimning,15:Blæser forsinkelse,17:Dør åben,18:Smelte periode,19:Modulerende temp. regulering,20:Nødkøling,21:Indsprøjtningsfejl,22:Fylder fordamper,23:Overhedningsregulering,24:Start indsprøjtning,25:Manuel styring,26:Kølemiddel ej valgt,16:Tvangslukning,27:Forced_cooling1,28:AmbientMode,29:Rengøring,30:Tvangskøling,31:Dør åben,32:Opstartsforsinkelse,33:Luftopvarmning,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Afbrudt regulator,46:Nedlukket,47:Load_shed,48:Adaptiv væskeregulering","0:Ctrl. Normal,1:Maint. apres degivrage,2:Temps Min ON,3:Temps Min OFF,4:Drip Off,5:Tempo Redem.,6:Ctrl_Sout,7:Ctrl_Sin,8:Tempo Encl.,9:Tempo Decl.,10:Inter Gen. OFF,11:Consigne Thermostat,12:Protec. Givre S4,13:Not_used,14:Degivrage,15:Tempo Ventil,17:Porte Ouverte,18:Periode Fonte,19:Temp. Modulation,20:Controle Urgence,21:Erreur Injection,22:Remplissage Evaporateur,23:Controle surchauffe adaptative,24:Dem.Injection,25:Control Manuel,26:Pas de refrigerant selec.,16:Fermeture forcee,27:Forced_cooling1,28:AmbientMode,29:Nettoyage meuble,30:Fermeture forcee,31:Porte Ouverte,32:Tempo Demarrage,33:Chauffage,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Eteindre Regulateur,46:Power_Module,47:Load_shed,48:Adap. Liq.ctrl.","0:Control Normal,1:Espera despues desescarche,2:Tiempo Min ON,3:Tiempo Minimo OFF,4:Goteo,5:Tiempo Reinicio,6:Ctrl_Sout,7:Ctrl_Sin,8:Retraso Enganche,9:Retraso Corte,10:Interruptor Principal OFF,11:Corte Termostato,12:Proteccion Hielo S4,13:Not_used,14:Desescarche,15:Retraso Ventiladores,17:Puerta Abierta,18:Periodo Fusion Hielo,19:Termostato Modulante,20:Emergencia (Error Sonda),21:Error Inyeccion,22:Llenando Evaporador,23:Control Adaptativo,24:Arranque Inyecccion,25:Control Manual,26:Refrigerante NO Seleccionado,16:Cierre Forzado,27:Forced_cooling1,28:AmbientMode,29:Limpieza Vitrina,30:Frio Forzado,31:Puerta Abierta,32:Retraso salidas al inicio,33:Modo Calor,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Apagar Controlador,46:Power_Module,47:Load_shed,48:Control Liquido Adaptativo (ALC)","0:Normale Regelung,1:Wartezeit nach Abtauung,2:Min. Laufzeit,3:Min. Standzeit,4:Abtropfzeit,5:Wiedereinschaltzeit,6:Ctrl_Sout,7:Ctrl_Sin,8:Einschaltverzögerung,9:Ausschaltverzögerung,10:Hauptschalter AUS,11:Thermostatausschaltung,12:Frostschutz S4,13:Not_used,14:Abtauung,15:Lüfterverzögerung,17:Tür offen,18:Reifabschmelzzeit,19:Modulierende Temperaturregelung,20:Notbetrieb,21:Einspritzregelungsfehler,22:Fühlt Verdampfer,23:Adaptive delta tü Regelung,24:Start Einspritzung,25:Handsteuerung,26:Kein Kältemittel gewählt,16:Zwangsschließung,27:Forced_cooling1,28:AmbientMode,29:Möbelreinigung,30:Zwangskühlung,31:Tür offen,32:Relaiseinschaltverzögerung n.Spanng.aus,33:Heizen,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Reglerabschaltung,46:Power_Module,47:Load_shed,48:Adaptive Flüss.regelung","0:Controle normal,1:Espera pós degelo,2:Tempo minimo ON,3:Tempo minimo OFF,4:Gotejamento,5:Reset timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Atraso acionamento,9:Atraso desligamento,10:Chave principal OFF,11:Desligamento por temperatura,12:Proteção de gelo,13:Not_used,14:Degelo,15:Atraso ventilador,17:Porta aberta,18:Período derretimento,19:Controle por temperatura modulante,20:Controle emergência,21:Problema na injeção de líquido,22:Carregando evaporador,23:Controle por SH adaptativo,24:Início injeção de líquido,25:Controle manual,26:Nenhum refrigerante,16:Fechamento forçado,27:Forced_cooling1,28:AmbientMode,29:Limpeza,30:Refrigeração forçada,31:Porta aberta,32:Atraso ao ligar,33:Aquecimento,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Desligamento,46:Power_Module,47:Load_shed,48:Controle líquido adaptativo","0:Нормальное управление,1:Ожидание после оттайки,2:Таймер минимального времени ВКЛ,3:Таймер минимального времени ОТКЛ,4:Каплеобразование,5:Таймер повторного запуска,6:Ctrl_Sout,7:Ctrl_Sin,8:Задержка включения,9:Задержка отключения,10:Главный выключатель ВЫКЛ,11:Отключение термостата,12:Защита от замерзания S4,13:Not_used,14:Оттайка,15:Задержка вентилятора,17:Открытие двери,18:Период таяния,19:Модуляционный контроль температуры,20:Аварийное управление,21:Ошибка впрыска,22:Заполнение испарителя,23:Адаптивное управление перегревом,24:Начало впрыска,25:Ручное управление,26:Хладагент не выбран,16:Принудительное закрытие,27:Forced_cooling1,28:AmbientMode,29:Уборка витрины,30:Принудительное охлаждение,31:Открытие двери,32:Задержка после подачи питания,33:Нагрев воздуха,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Отключение контроллера,46:Power_Module,47:Load_shed,48:Адаптивное управление жидкостью","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0","1","0","4","137","Readout of the actual control state of the controller","Readout of the actual control state of the controller","控制器实际控制状态","Udlæsning af den aktuelle reguleringstilstand","Lecteur de l'état du régulateur","Lectura actual del estado de funcionamiento del contralador.","Readout of the actual control state of the controller","Leitura do estado de controle","Отображение текущего состояния управления контроллера","Readout of the actual control state of the controller","LIC001","1,2,3","0","0.0","0.0","","","Id_1053670#2","1053670#2","4","1.0","0.0","0"
"M10","u17","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Thermostat air temp. A","Thermostat air temp. A","温控空气温度 A","Termostat luft temp. A","Temperature Thermostat Air A","Temperatura Aire (para termostato) A","Regeltemperatur Kühlstelle A","Temperatura do ar do termostato A","Температура воздуха термостата A","Thermostat air temp. A","2532","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","138","Thermostat temperature","Thermostat temperature","温控空气温度","Termostatens luftttemperatur","Thermostat Air","Temperatura de termostato, esta es la temperatura que se esta usando para el funcionamiento del termostato.","Thermostat temperature","Temperatura do termostato","Температура термостата","Thermostat temperature","LIC001","1,2,3","0","0.0","10.0","","","Id_1053472#1","1053472#1","7","1.0","-273.15","-37"
"M52","u12","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","S3 Air ON evap. A","S3 Air ON evap. A","S3 回风温度 A","S3 Lufttilgang A","S3 Reprise A","S3 Temp. Retorno A","S3 Lufteintrittstemperatur A","Temp retorno S3 A","S3 Вход воздуха в испаритель A","S3 Air ON evap. A","2530","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","260","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1053462 < 100 || Id_1053463 < 100 || Id_1053494 < 100 || Id_1053557 < 100 || Id_1053450 == 3","","Id_1053713#2","1053713#2","7","1.0","-273.15","-37"
"M52","u16","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","S4 Air OFF evap. A","S4 Air OFF evap. A","S4 送风温度 A","S4 Luftafgang A","S4 Soufflage A","S4 Impulsion Aire A","S4 Luftaustrittstemperatur A","Temp insuflamento S4 A","S4 Выход воздуха из испарителя A","S4 Air OFF evap. A","2531","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","261","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1053462 > 0 || Id_1053463 > 0 || Id_1053494 > 0 || Id_1053557 > 0 || (Id_1054083 > 0 && Id_1054087 == 2) || Id_1053471 > -49","","Id_1053726#2","1053726#2","7","1.0","-273.15","-37"
"M54","u23","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","AKV opening A","AKV opening A","AKV 开启度 A","AKV åbning A","AKV Ouverture A","AKV apertura A","AKV Öffnungsgrad A","AKV Abertura A","AKV открытие A","AKV opening A","2528","0.0","0.0","100.0","R","N","%","0.0","INT","","","","","","","","","","","","0","1","0","4","247","Actual status of output function","Actual status of output function","AKV输出状态","Aktuel status af udgangsfunktion","Etat actuel de la fonction","Estado actual de la salida.","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4","","Id_1053814","1053814","4","1.0","0.0","-30"
"M52","u25","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Pe Evap. pressure","Pe Evap. pressure","Pe蒸发压力","Pe Fordampningstryk","Pe Pression","Pe Presion Evaporacion","Po Verdampfungsdruckfühler","Pressão de evaporação Pe","Ре Давление кипения","Pe Evap. pressure","2543","0.0","-1.0","200.0","R","N","Bar-g","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","258","Actual sensor signal","Actual sensor signal","实际传感器读数","Aktuelt følersignal","Valeur actuel du signal","Señal del sensor actual.","Actual sensor signal","Sinal atual do sensor","Актуальный сигнал датчика","Actual sensor signal","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","","Id_1053753","1053753","7","1.0e-05","-1.01325","-32"
"M52","u26","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Te Evap. temp.","Te Evap. temp.","Te蒸发温度","Te Foprdampningstemp.","Evap Temp Te","Te Temp. Evap.","to Verdampfungstemperatur","Temp evap Te u26","Те Температура кипения","Te Evap. temp.","2544","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","140","Temperature converted from pressure","Temperature converted from pressure","从压力传感器读数转换过来的蒸发温度","Temperatur konverteret fra tryk","Pression convertie en température","Presion de evaporacion expesada en temperatura.","Temperature converted from pressure","Temeperatura convertida da pressão","Температура кипения пересчитанная по давлению","Temperature converted from pressure","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","","Id_1053754","1053754","7","1.0","-273.15","-37"
"M52","u20","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","S2 Gas outlet A","S2 Gas outlet A","S2 回气温度 A","S2 Gas afgangstemperatur A","S2 Surchauffe A","S2 Temp. salida gas A","S2 Überhitzungstemperatur A","Saída gas S2 A","S2 пар на выходе A","S2 Gas outlet A","2537","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","259","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","","Id_1053700","1053700","7","1.0","-273.15","-37"
"M10","u21","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Superheat A","Superheat A","过热度 A","Overhedning A","Surchauffe A","Recalentamiento A","Überhitzung A","Superaquecimento A","Перегрев A","Superheat A","2536","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","71","Readout of actual superheat at the outlet of the evaporator","Readout of actual superheat at the outlet of the evaporator","实际过热度读数","Aktuel overhedning målt på fordamperens afgang","Valeur de la surchauffe","Lectura del recalentamiento actual en la salida del evaporador.","Readout of actual superheat at the outlet of the evaporator","Leitura do superaquecimento atual","Отображение текущего перегрева на выходе из испарителя","Readout of actual superheat at the outlet of the evaporator","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","","Id_1053779","1053779","7","1.0","0.0","-38"
"M10","u22","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Superheat reference A","Superheat reference A","过热度参考值 A","Overhedning reference A","Ref Surchauffe A","Referencia Recalentamiento A","Überhitzungssollwert A","Referência superaquecimento A","Уставка перегрева A","Superheat reference A","2535","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","72","Read out of the actual superheat reference","Read out of the actual superheat reference","过热度参考值读数","Aktuel reference for overhedningen","valeur de la référence Surchauffe","Lectura del valor actual de referencia para el recalentamiento.","Read out of the actual superheat reference","Leitura do setpoint do superaquecimento","Значение текущей уставки перегрева","Read out of the actual superheat reference","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","","Id_1053780","1053780","7","1.0","0.0","-38"
"M54","U02","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Brine valve opening","Brine valve opening","盐水阀 开启度","Brine ventil åbning","Vanne Saumure Ouverture","Valvula Glicol apertura","Soleventil Öffnungsgrad","Válvula de fluído secundário Abertura","Клапан гликоля открытие","Brine valve opening","2633","0.0","0.0","100.0","R","N","%","0.0","INT","","","","","","","","","","","","0","1","0","4","226","Actual status of output function","Actual status of output function","AKV输出状态","Aktuel status af udgangsfunktion","Etat actuel de la fonction","Estado actual de la salida.","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 5 && Id_1053442 == 2","","Id_1056432","1056432","4","1.0","0.0","-30"
"M10","n10","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Min superheat limit","Min superheat limit","最小过热度参考值","Min grænse overhedning","Limite Surchauffe Min","Recalentamiento Minimo","Min. Überhitzungsgrenze","Superaquecimento mín","Минимальный предел перегрева","Min superheat limit","3021","3.0","2.0","20.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","15","Min. value for the superheat reference","Min. value for the superheat reference","最小过热度参考值","Minimumsgrænse for overhedningsreference","Valeur min de la surchauffe","Minimo valor para la referencia de recalentamiento.","Min. value for the superheat reference","Valor mínimo da referência de superaquecimento","Минимальное значение уставки перегрева","Min. value for the superheat reference","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","","Id_1053776","1053776","7","1.0","0.0","-38"
"M10","n09","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Max superheat limit","Max superheat limit","最大过热度参考值","Max grænse overhedning","Limite Surchauffe Max","Recalentamiento Maximo","Max. Überhitzungsgrenze","Superaquecimento maximo","Максимальный предел перегрева","Max superheat limit","3015","12.0","2.0","20.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","16","Max. value for the superheat reference","Max. value for the superheat reference","最大过热度参考值","Maksimumgrænse for overhedningsreference","Valeur max de la surchauffe","Maximo valor para la referencia de recalentamiento.","Max. value for the superheat reference","Valor máximo da referência de superaquecimento","Максимальное значение уставки перегрева","Max. value for the superheat reference","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","","Id_1053775","1053775","7","1.0","0.0","-38"
"M10","n11","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","MOP temperature","MOP temperature","MOP温度","MOP temperatur","Temp. MOP","MOP Temperatura","MOP Temperatur","Temp MOP","Температура МОР","MOP temperature","3013","15.0","-50.0","15.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","17","MOP temperature. The valve opening degree is reduced until the evaporating temperature reaches the set MOP limit. 
If no MOP function is required, select highest value, which corresponds to OFF","MOP temperature. The valve opening degree is reduced until the evaporating temperature reaches the set MOP limit. 
If no MOP function is required, select highest value, which corresponds to OFF","MOP温度
当蒸发温度比MOP温度高时，阀开启度将减小。当不需要MOP温度控制时，把该值设成最大。","MOP temperatur. Ventilens åbningsgrad begrænses indtil fordampningstemperaturen når ned på den indstillede værdi. Indstil til højeste værdi hvis funktionen ikke skal anvendes","Temp. MOP. Le degré d'ouverture de la vanne se réduit tant que la température d'évaporation n'atteint pas la valeur limit MOP. Si pas de fonction MOP requise, la valeur la plus haute correspond à OFF.","Presion MOP. El grado de apertura de la valvula se reducira hasta que la presion de evaporacion alcance el limite ajustado en MOP y este por debajo de este. SI no se quiere usar MOP, ajustar este parametro al maximo valor.","MOP temperature. The valve opening degree is reduced until the evaporating temperature reaches the set MOP limit. 
If no MOP function is required, select highest value, which corresponds to OFF","Tmperatura MOP. O grau de abertura da válvula é reduzido até que a temperatura do evaporador atinja o limite de MOP. Se o MOP não é requerido, configure um valor alto, que corresponde à OFF.","Температура МОР (МРД). Степень открытия клапана будет уменьшена до тех пор пока температура кипения не достигнет установленного предела МОР. Если функция МОР не требуется, выберите наибольшее значение, которое соответствует ВЫКЛ","MOP temperature. The valve opening degree is reduced until the evaporating temperature reaches the set MOP limit. 
If no MOP function is required, select highest value, which corresponds to OFF","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","","Id_1053777","1053777","7","1.0","-273.15","-37"
"M10","n13","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","AKV Period time","AKV Period time","AKV 周期","AKV Periode tid","AKV Durée période","AKV Periodo de tiempo","AKV Periodenzeit","AKV Período","AKV Время периода","AKV Period time","3019","6.0","3.0","6.0","C","S","s","0.0","INT","","","","","","","","","","","","0","3","1","2","18","Period time for the pulse width modulation","Period time for the pulse width modulation","脉冲宽度，周期时间","Periodetid for puls bredde modulering","Durée de la période de modulation","Periodo de tiempo para los pulsos.","Period time for the pulse width modulation","Período para a modulação de pulsos","Время периода для широтно импульсной модуляции","Period time for the pulse width modulation","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4","","Id_1053813","1053813","2","1.0","0.0","-43"
