GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"M10","P87","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Min superheat liquid ctrl","Min superheat liquid ctrl","液体控制最小过热度","Min overhedning væskestyring","Min Surchauffe Liq Ctrl","SH Min con Control Liquido","Min. Überhitzung adaptive Flüss.regelung","SH mínimo para controle por líquido","Миним перегрев при управлении жидкостью","Min superheat liquid ctrl","3153","1.0","0.0","20.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","150","Min. value for the superheat reference during adaptive liquid control","Min. value for the superheat reference during adaptive liquid control","在自适应液体控制时，过热度参考值最小值","Minimumsgrænse for overhedningsreference under adaptiv væske styring","Valeur min de la surchauffe en ALC","Minimo valor para el recalentamiento con el control de liquido adaptativo.","Min. value for the superheat reference during adaptive liquid control","Máximo valor para o superaquecimento durante o controlde de líquido adaptativo","Минимальное значение уставки перегрева при адаптивном управлении жидкостью","Min. value for the superheat reference during adaptive liquid control","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","","Id_1053797","1053797","7","1.0","0.0","-38"
"M10","P86","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Max superheat liquid ctrl.","Max superheat liquid ctrl.","液体控制最大过热度","Max overhedning væskestyring","Max Surchauffe Liq Ctrl","SH Max con Control Liquido","Max. Überhitzung adaptive Flüss.regelung","SH máximo para controle por líquido","Макс перегрев при управлении жидкостью","Max superheat liquid ctrl.","3152","3.0","0.0","20.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","149","Max. value for the superheat reference during adaptive liquid control","Max. value for the superheat reference during adaptive liquid control","在自适应液体控制时，过热度参考值最大值","Maksimumgrænse for overhedningsreference under adaptiv væske styring","Valeur max de la surchauffe en ALC","Maximo valor para el recalentamiento con el control de liquido adaptativo.","Max. value for the superheat reference during adaptive liquid control","Máximo valor para o superaquecimento durante o controlde de líquido adaptativo","Максимальное значение уставки перегрева при адаптивном управлении жидкостью","Max. value for the superheat reference during adaptive liquid control","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","","Id_1053796","1053796","7","1.0","0.0","-38"
"M10","n63","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Brine valve - Period time","Brine valve - Period time","盐水阀 - 周期","Brine ventil - Periode tid","Vanne Saumure - Durée période","Valvula Glicol - Periodo de tiempo","Soleventil - Periodenzeit","Válvula de fluído secundário - Período","Клапан гликоля - Время периода","Brine valve - Period time","3064","300.0","30.0","900.0","S","S","s","0.0","INT","","","","","","","","","","","","0","0","1","2","216","Period time for the pulse width modulation","Period time for the pulse width modulation","脉冲宽度，周期时间","Periodetid for puls bredde modulering","Durée de la période de modulation","Periodo de tiempo para los pulsos.","Period time for the pulse width modulation","Período para a modulação de pulsos","Время периода для широтно импульсной модуляции","Period time for the pulse width modulation","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 5 && Id_1053442 == 2","","Id_1056431","1056431","2","1.0","0.0","-43"
"M10","n64","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Brine valve max OD","Brine valve max OD","盐水阀最大开度","Brine ventil max åbning","Max OD Vanne Saumure","%Apertura Max Glicol","Soleventil Max.Öffnungsgrad","Abertura máxima válvula fluido secundário","Макс OD клапана гликоля","Brine valve max OD","3065","100.0","0.0","100.0","S","S","%","0.0","INT","","","","","","","","","","","","0","0","1","2","217","Expert setting - please contact Danfoss for further info","Expert setting - please contact Danfoss for further info","专业人员设置 - 联系丹佛斯获取更多信息","Ekspert indstilling - kontakt venligst Danfoss for yderligere info","Réglage expert - prenez contact avec Danfoss pour de plus ample informations","Expert setting - please contact Danfoss for further info","Expert setting - please contact Danfoss for further info","Leitura avançada - contate a Danfoss para mais informações","Экспертная настройка - свяжитесь с Danfoss для дополнительной информации","Expert setting - please contact Danfoss for further info","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 5 && Id_1053442 == 2","","Id_1053816","1053816","4","1.0","0.0","-30"
"M10","n65","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Brine valve min OD","Brine valve min OD","盐水阀最小开度","Brine ventil min åbning","Min OD Vanne Saumure","%Apertura Minima Glicol","Soleventil Min.Öffnungsgrad","Abertura mínima válvula fluido secundário","Мин OD клапана гликоля","Brine valve min OD","3066","0.0","0.0","100.0","S","S","%","0.0","INT","","","","","","","","","","","","0","0","1","2","218","Expert setting - please contact Danfoss for further info","Expert setting - please contact Danfoss for further info","专业人员设置 - 联系丹佛斯获取更多信息","Ekspert indstilling - kontakt venligst Danfoss for yderligere info","Réglage expert - prenez contact avec Danfoss pour de plus ample informations","Expert setting - please contact Danfoss for further info","Expert setting - please contact Danfoss for further info","Leitura avançada - contate a Danfoss para mais informações","Экспертная настройка - свяжитесь с Danfoss для дополнительной информации","Expert setting - please contact Danfoss for further info","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 5 && Id_1053442 == 2","","Id_1053817","1053817","4","1.0","0.0","-30"
"M10","n66","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Brine valve windup","Brine valve windup","盐水阀winup","Brine ventil windup","Fermeture Vanne Saumure","Brine valve windup","Brine valve windup","Terminação do  fluido secundário","Нарастание для клапана гликоля","Brine valve windup","3067","1.0","0.2","1.0","S","S","","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","219","Expert setting - please contact Danfoss for further info","Expert setting - please contact Danfoss for further info","专业人员设置 - 联系丹佛斯获取更多信息","Ekspert indstilling - kontakt venligst Danfoss for yderligere info","Réglage expert - prenez contact avec Danfoss pour de plus ample informations","Expert setting - please contact Danfoss for further info","Expert setting - please contact Danfoss for further info","Leitura avançada - contate a Danfoss para mais informações","Экспертная настройка - свяжитесь с Danfoss для дополнительной информации","Expert setting - please contact Danfoss for further info","LIC001","1,2,3","0","0.0","10.0","Id_1055698 < 5 && Id_1053442 == 2","","Id_1053818","1053818","7","1.0","0.0","-5"
"M10","n67","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Brine valve Kp","Brine valve Kp","盐水阀Kp","Brine ventil Kp","Kp Saumure","Brine valve Kp","Soleventil Kp","Kp fluido secundário","Кр для клапана гликоля","Brine valve Kp","3068","4.0","0.5","10.0","S","S","","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","220","Expert setting - please contact Danfoss for further info","Expert setting - please contact Danfoss for further info","专业人员设置 - 联系丹佛斯获取更多信息","Ekspert indstilling - kontakt venligst Danfoss for yderligere info","Réglage expert - prenez contact avec Danfoss pour de plus ample informations","Expert setting - please contact Danfoss for further info","Expert setting - please contact Danfoss for further info","Leitura avançada - contate a Danfoss para mais informações","Экспертная настройка - свяжитесь с Danfoss для дополнительной информации","Expert setting - please contact Danfoss for further info","LIC001","1,2,3","0","0.0","10.0","Id_1055698 < 5 && Id_1053442 == 2","","Id_1053819","1053819","7","1.0","0.0","-5"
"M10","n68","Main menu|Injection control","Main menu|Injection control","Main menu|注入控制","Main menu|Indsprøjtningsfunktion","Main menu|Reglage Injection","Main menu|Control Inyeccion","Main menu|Einspritzregelung","Main menu|Controle de injeção","Main menu|Injection control","Main menu|Injection control","Brine valve Tn","Brine valve Tn","盐水阀Tn","Brine ventil Tn","Tn Saumure","Brine valve Tn","Soleventil Tn","Tn fluído secundário","Tn для клапана гликоля","Brine valve Tn","3069","300.0","60.0","1800.0","S","S","s","0.0","INT","","","","","","","","","","","","0","0","1","2","221","Expert setting - please contact Danfoss for further info","Expert setting - please contact Danfoss for further info","专业人员设置 - 联系丹佛斯获取更多信息","Ekspert indstilling - kontakt venligst Danfoss for yderligere info","Réglage expert - prenez contact avec Danfoss pour de plus ample informations","Expert setting - please contact Danfoss for further info","Expert setting - please contact Danfoss for further info","Leitura avançada - contate a Danfoss para mais informações","Экспертная настройка - свяжитесь с Danfoss для дополнительной информации","Expert setting - please contact Danfoss for further info","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 5 && Id_1053442 == 2","","Id_1053820","1053820","2","1.0","0.0","-43"
"M28","u00","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Control state A","Control state A","控制状态 A","Reguleringstilstand A","Etat Regulateur A","Estado Controlador A","Regelstatus A","Estado de controle A","Состояние управления A","Control state A","2007","0.0","0.0","48.0","R","N","","0.0","Enum","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0:正常控制,1:除霜后等待,2:最小时间运行,3:最小时间关闭,4:滴水,5:重启等待延时,6:Ctrl_Sout,7:Ctrl_Sin,8:开启延时,9:关闭延时,10:主开关关闭,11:温控切断,12:除霜保护S4,13:Not_used,14:除霜,15:风机延时,17:门开启,18:融霜,19:调节温度控制,20:紧急控制,21:充注错误,22:更换蒸发器,23:自适应过热度控制,24:开始充注,25:手动控制,26:未选取制冷剂,16:强制关闭,27:Forced_cooling1,28:AmbientMode,29:设备清洗,30:强制制冷,31:门开启,32:上电延时,33:空气加热,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:关闭控制,46:Power_Module,47:Load_shed,48:自适应液体控制","0:Normal,1:Vent efter afrimning,2:Min ON tid,3:Min OFF tid,4:Afdrypning,5:Genstartstid,6:Ctrl_Sout,7:Ctrl_Sin,8:Indkoblingsforsinkelse,9:Udkoblingsforsinkelse,10:Hovedafbryder OFF,11:Termostat udkobling,12:Frost beskyttelse S4,13:Not_used,14:Afrimning,15:Blæser forsinkelse,17:Dør åben,18:Smelte periode,19:Modulerende temp. regulering,20:Nødkøling,21:Indsprøjtningsfejl,22:Fylder fordamper,23:Overhedningsregulering,24:Start indsprøjtning,25:Manuel styring,26:Kølemiddel ej valgt,16:Tvangslukning,27:Forced_cooling1,28:AmbientMode,29:Rengøring,30:Tvangskøling,31:Dør åben,32:Opstartsforsinkelse,33:Luftopvarmning,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Afbrudt regulator,46:Nedlukket,47:Load_shed,48:Adaptiv væskeregulering","0:Ctrl. Normal,1:Maint. apres degivrage,2:Temps Min ON,3:Temps Min OFF,4:Drip Off,5:Tempo Redem.,6:Ctrl_Sout,7:Ctrl_Sin,8:Tempo Encl.,9:Tempo Decl.,10:Inter Gen. OFF,11:Consigne Thermostat,12:Protec. Givre S4,13:Not_used,14:Degivrage,15:Tempo Ventil,17:Porte Ouverte,18:Periode Fonte,19:Temp. Modulation,20:Controle Urgence,21:Erreur Injection,22:Remplissage Evaporateur,23:Controle surchauffe adaptative,24:Dem.Injection,25:Control Manuel,26:Pas de refrigerant selec.,16:Fermeture forcee,27:Forced_cooling1,28:AmbientMode,29:Nettoyage meuble,30:Fermeture forcee,31:Porte Ouverte,32:Tempo Demarrage,33:Chauffage,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Eteindre Regulateur,46:Power_Module,47:Load_shed,48:Adap. Liq.ctrl.","0:Control Normal,1:Espera despues desescarche,2:Tiempo Min ON,3:Tiempo Minimo OFF,4:Goteo,5:Tiempo Reinicio,6:Ctrl_Sout,7:Ctrl_Sin,8:Retraso Enganche,9:Retraso Corte,10:Interruptor Principal OFF,11:Corte Termostato,12:Proteccion Hielo S4,13:Not_used,14:Desescarche,15:Retraso Ventiladores,17:Puerta Abierta,18:Periodo Fusion Hielo,19:Termostato Modulante,20:Emergencia (Error Sonda),21:Error Inyeccion,22:Llenando Evaporador,23:Control Adaptativo,24:Arranque Inyecccion,25:Control Manual,26:Refrigerante NO Seleccionado,16:Cierre Forzado,27:Forced_cooling1,28:AmbientMode,29:Limpieza Vitrina,30:Frio Forzado,31:Puerta Abierta,32:Retraso salidas al inicio,33:Modo Calor,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Apagar Controlador,46:Power_Module,47:Load_shed,48:Control Liquido Adaptativo (ALC)","0:Normale Regelung,1:Wartezeit nach Abtauung,2:Min. Laufzeit,3:Min. Standzeit,4:Abtropfzeit,5:Wiedereinschaltzeit,6:Ctrl_Sout,7:Ctrl_Sin,8:Einschaltverzögerung,9:Ausschaltverzögerung,10:Hauptschalter AUS,11:Thermostatausschaltung,12:Frostschutz S4,13:Not_used,14:Abtauung,15:Lüfterverzögerung,17:Tür offen,18:Reifabschmelzzeit,19:Modulierende Temperaturregelung,20:Notbetrieb,21:Einspritzregelungsfehler,22:Fühlt Verdampfer,23:Adaptive delta tü Regelung,24:Start Einspritzung,25:Handsteuerung,26:Kein Kältemittel gewählt,16:Zwangsschließung,27:Forced_cooling1,28:AmbientMode,29:Möbelreinigung,30:Zwangskühlung,31:Tür offen,32:Relaiseinschaltverzögerung n.Spanng.aus,33:Heizen,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Reglerabschaltung,46:Power_Module,47:Load_shed,48:Adaptive Flüss.regelung","0:Controle normal,1:Espera pós degelo,2:Tempo minimo ON,3:Tempo minimo OFF,4:Gotejamento,5:Reset timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Atraso acionamento,9:Atraso desligamento,10:Chave principal OFF,11:Desligamento por temperatura,12:Proteção de gelo,13:Not_used,14:Degelo,15:Atraso ventilador,17:Porta aberta,18:Período derretimento,19:Controle por temperatura modulante,20:Controle emergência,21:Problema na injeção de líquido,22:Carregando evaporador,23:Controle por SH adaptativo,24:Início injeção de líquido,25:Controle manual,26:Nenhum refrigerante,16:Fechamento forçado,27:Forced_cooling1,28:AmbientMode,29:Limpeza,30:Refrigeração forçada,31:Porta aberta,32:Atraso ao ligar,33:Aquecimento,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Desligamento,46:Power_Module,47:Load_shed,48:Controle líquido adaptativo","0:Нормальное управление,1:Ожидание после оттайки,2:Таймер минимального времени ВКЛ,3:Таймер минимального времени ОТКЛ,4:Каплеобразование,5:Таймер повторного запуска,6:Ctrl_Sout,7:Ctrl_Sin,8:Задержка включения,9:Задержка отключения,10:Главный выключатель ВЫКЛ,11:Отключение термостата,12:Защита от замерзания S4,13:Not_used,14:Оттайка,15:Задержка вентилятора,17:Открытие двери,18:Период таяния,19:Модуляционный контроль температуры,20:Аварийное управление,21:Ошибка впрыска,22:Заполнение испарителя,23:Адаптивное управление перегревом,24:Начало впрыска,25:Ручное управление,26:Хладагент не выбран,16:Принудительное закрытие,27:Forced_cooling1,28:AmbientMode,29:Уборка витрины,30:Принудительное охлаждение,31:Открытие двери,32:Задержка после подачи питания,33:Нагрев воздуха,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Отключение контроллера,46:Power_Module,47:Load_shed,48:Адаптивное управление жидкостью","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0","1","0","4","137","Readout of the actual control state of the controller","Readout of the actual control state of the controller","控制器实际控制状态","Udlæsning af den aktuelle reguleringstilstand","Lecteur de l'état du régulateur","Lectura actual del estado de funcionamiento del contralador.","Readout of the actual control state of the controller","Leitura do estado de controle","Отображение текущего состояния управления контроллера","Readout of the actual control state of the controller","LIC001","1,2,3","0","0.0","0.0","","","Id_1053670#3","1053670#3","4","1.0","0.0","0"
"M13","U73","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Defrost sensor temperature A","Defrost sensor temperature A","除霜探头温度 A","Afrimningsstop føler A","Temperature sonde degivrage A","Temperatura sonda desescarche A","Abtaufühlertemperatur A","Temp. sensor deg A","Температура датчика оттайки A","Defrost sensor temperature A","2703","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","201","Actual temperature of selected defrost stop sensor","Actual temperature of selected defrost stop sensor","实际除霜探头温度","Aktuel temperatur af valgt afrimningsstop føler","Valeur actuelle de la sonde de dégivrage","Temperatura actual de la sonda de desescarche.","Actual temperature of selected defrost stop sensor","Temperatura atual do sensor designado para final de degelo","Текущая температура на выбранном датчике остановки оттайки","Actual temperature of selected defrost stop sensor","LIC001","1,2,3","0","0.0","10.0","Id_1054083 > 0 && Id_1054087 > 0","","Id_1053674","1053674","7","1.0","-273.15","-37"
"M52","u09","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","S5 Evaporator A","S5 Evaporator A","S5 化霜温度 A","S5 Fordamper A","S5 Batterie A","S5 Temp. Desescarche A","S5 Abtautemperatur A","Sensor S5 A","S5 Испаритель A","S5 Evaporator A","1011","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","262","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","((Id_1054083 > 0 && Id_1054087 == 1) || Id_1054211 < 49)","","Id_1053739","1053739","7","1.0","-273.15","-37"
"M54","u60","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Defrost A","Defrost A","除霜 A","Afrimning A","Degivrage A","Desescarche A","Abtauung A","Degelo A","Оттайка A","Defrost A","2512","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","250","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && ((Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 3 || Id_1056125 == 3 || Id_1056140 == 3)))","","Id_1053774","1053774","4","1.0","0.0","0"
"M13","u11","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Defrost time A","Defrost time A","除霜时间 A","Afrimningstid A","Duree Degivrage A","Tiempo Desescarche A","Abtauzeit A","Tempo de degelo A","Время оттайки A","Defrost time A","2508","0.0","0.0","900.0","R","N","Min","0.0","INT","","","","","","","","","","","","0","1","0","4","76","Read the duration of the ongoing defrost or the duration of the last completed defrost.","Read the duration of the ongoing defrost or the duration of the last completed defrost.","读取当前除霜的持续时间或上一次除霜的持续时间","Varigheden af den aktuelle eller den sidst gennemførte afrimning","Indique la durée du dégivrage en cours, ou du dernier complet.","Lectura del tiempo actual del desescarche que se esta produciendo o del utlimo desescarche.","Read the duration of the ongoing defrost or the duration of the last completed defrost.","Leitura da duração do degelo atual or duração do último degelo completado","Отображение продолжительности текущей оттайки или последней завершенной оттайки","Read the duration of the ongoing defrost or the duration of the last completed defrost.","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","","Id_1053672","1053672","2","1.0","0.0","-42"
"M13","","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Start defrost","Start defrost","开启除霜","Start afrimning","Dem Deg","Inicio Desescarche Manual","Abtaustart","Início do degelo","Запуск оттайки","Start defrost","1013","0.0","0.0","1.0","F","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","4","0","0","23","Command for starting a defrost","Command for starting a defrost","开启除霜指令","Kommando til at starte en afrimning","Commande pour lancer un dégivrage","Paramentro para iniciar un desescarche","Befehl zum Abtaustart","Comando para iniciar o degelo","Команда на запуск оттайки","Command for starting a defrost","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","","Id_1054860","1054860","4","1.0","0.0","0"
"M13","","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Stop defrost","Stop defrost","停止除霜","Stop afrimning","Stop Deg","Parar desescarche","Abtaubeendigung","Parar degelo","Остановка оттайки","Stop defrost","1060","0.0","0.0","1.0","F","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","4","0","0","24","Command for stopping an ongoing defrost cycle","Command for stopping an ongoing defrost cycle","停止除霜指令","Kommando til at stoppe en igangværende afrimning","Commande pour arrêter un cycle de dégivrage","Comando para parar un desescarche","Befehl zum Beenden eines laufenden Abtauvorganges","Comando para parar o degelo","Команда остановки текущего цикла оттайки","Command for stopping an ongoing defrost cycle","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","","Id_1054926","1054926","4","1.0","0.0","0"
"QCK","d01","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Defrost method","Defrost method","除霜方式","Afrimningsmetode","Methode Degivrage","Metodo Desescarche","Abtauart","Tipo de degelo","Способ оттайки","Defrost method","1000","1.0","0.0","4.0","S","S","","0.0","Enum","0:None,1:Electrical,2:Hot gas,3:Brine,4:Air/Offcycle","2$Id_1055698 < 6 || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8))","0:None,1:Electrical,2:Hot gas,3:Brine,4:Air/Offcycle","0:None,1:电加热,2:热气,3:盐水,4:空气/关闭制冷","0:Ej brugt,1:Elektrisk,2:Varmgas,3:Brine,4:Luft cirkulation","0:Non,1:Electrique,2:Gaz Chaud,3:Saumure,4:Cycle Air/Off","0:Ninguno,1:Electrico,2:Gas Caliente,3:Glicol,4:Aire","0:Keine,1:Elektrisch,2:Heissgas,3:Sole,4:Umluft","0:Nenhum,1:Elétrico,2:Gás quente,3:Fluido secundário,4:Ar","0:Нет,1:Электрическая,2:Горячий газ,3:Гликоль,4:Воздух/Цикл отключения","0:None,1:Electrical,2:Hot gas,3:Brine,4:Air/Offcycle","0","0","1","3","25","Select method of defrost","Select method of defrost","选择除霜方式","Valg af afrimningsmetode","Methode Degivrage","Seleccion del metodo de desescarche","Select method of defrost","Selecione o tipo de degelo","Выберите способ оттайки","Select method of defrost","LIC001","1,2,3","0","0.0","0.0","","","Id_1054083#1","1054083#1","4","1.0","0.0","0"
"QCK","d10","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Defrost stop method","Defrost stop method","除霜停止方式","Afrimning stop metode","Type Fin de Dégivrage","Metodo Desescarche","Art der Abtaubeendigung","Tipo final degelo","Способ остановки оттайки","Defrost stop method","1009","0.0","0.0","2.0","S","S","","0.0","Enum","0:Time,1:S5 sensor,2:S4 sensor","","0:Time,1:S5 sensor,2:S4 sensor","0:时间,1:S5探头,2:S4探头","0:Tid,1:S5 føler,2:S4 føler","0:Durée,1:Sonde S5,2:Sonde S4","0:Tiempo,1:Sonda S5,2:Sonda S4","0:Zeit,1:S5 Fühler,2:S4 Fühler","0:Tempo,1:Sensor deg S5,2:Sensor insuflamento S4","0:Время,1:датчик S5,2:датчик S4","0:Time,1:S5 sensor,2:S4 sensor","0","0","1","2","34","Here you define whether a defrost cycle is to be stopped by time or by a temperature sensor","Here you define whether a defrost cycle is to be stopped by time or by a temperature sensor","此处可设置除霜基于时间停止还是温度","Valg af metode til stop af afrimning","Definissez si le cycle s'arrete en fonction d'un temps ou d'un seuil de température","Seleccion del metodo de desescarche, o bien por temperatura o por tiempo.","Here you define whether a defrost cycle is to be stopped by time or by a temperature sensor","Aqui é definido se um ciclo de degelo é parado por tempo, ou por um sensor de temperatura","Здесь Вы определяете должен ли цикл оттайки остановиться по времени или по датчику температуры","Here you define whether a defrost cycle is to be stopped by time or by a temperature sensor","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","","Id_1054087#1","1054087#1","4","1.0","0.0","0"
"QCK","d02","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Defrost stop limit A","Defrost stop limit A","除霜停止温度 A","Afrimning stop grænse A","Seuil Arret Deg A","Limite Fin de Desescarche A","Abtaubeendigungstemperatur A","Limite parar degelo A","Предел остановки оттайки A","Defrost stop limit A","1001","6.0","0.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","26","When the selected defrost stop sensor reaches the set limit, the defrost cycle is terminated","When the selected defrost stop sensor reaches the set limit, the defrost cycle is terminated","当选择的除霜停止温度探头读数达到设定值，除霜将停止","Indstil ved hvilken temperatur en afrimning skal afsluttes. Når den valgte afrimningsstopføler når den indstillede værdi afsluttes afrimningen.","Quand la sonde de fin de dégivrage atteint le seuil, le cycle de dégivrage s'arrete.","Cuando la sonda seleccionada alcanza este limite de temperatura, el desescahe finaliza.","When the selected defrost stop sensor reaches the set limit, the defrost cycle is terminated","Quando o sensor estipulado para o degelo atinge este limite, o ciclo de degelo é finalizado","Когда выбранный датчик остановки оттайки достигнет установленного предела, цикл оттайки прекратится","When the selected defrost stop sensor reaches the set limit, the defrost cycle is terminated","LIC001","1,2,3","0","0.0","10.0","Id_1054083 > 0 && Id_1054087 > 0","","Id_1053671#1","1053671#1","7","1.0","-273.15","-37"
"QCK","d04","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Max defrost time","Max defrost time","最大除霜时间","Max afrimningstid","Temps Max Deg.","Maximo tiempo Desescarche","Max. Abtauzeit","Tempo máximo degelo","Максимальное время оттайки","Max defrost time","1003","45.0","0.0","360.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","28","Max duration of a defrost cycle. The setting is also used as a safety time if the defrost is stopped on temperature. If the selected defrost stop sensor does not reach the set defrost stop temperature limit within the set time, the defrost will be stopped anyway.","Max duration of a defrost cycle. The setting is also used as a safety time if the defrost is stopped on temperature. If the selected defrost stop sensor does not reach the set defrost stop temperature limit within the set time, the defrost will be stopped anyway.","单次除霜最大持续时间
改参数也用于除霜按照温度停止时的安全时间。当选择的除霜温度探头在当前设置时间后仍未能达到设定温度时，除霜依然会停止。","Maksimal varighed af en afrimning. Hvis afrimning er sat til at stoppe på temperatur, vil den blive stoppet hvis tiden overskrider den indstillede tid","Durée maximal d'un cycle de dégivrage. Le paramètre sert également de sécurité lors de dégivrage avec arret sur seuil de température. Si la température réglée n'est pas atteinte avant la fin de Temps max Deg. Le dégivrage s'arrète.","Maximo tiempo de un ciclo de desescarche. El ajuste se usa tambien como una funcion de seguridad, si la sonda de desescarche seleccionada no llega al valor de fin de desescarche en el tiempo requerido, entonces el desescarche se finaliza.","Max duration of a defrost cycle. The setting is also used as a safety time if the defrost is stopped on temperature. If the selected defrost stop sensor does not reach the set defrost stop temperature limit within the set time, the defrost will be stopped anyway.","Duração máxima de um ciclo de degelo. Este parâmetro é usado também como segurança se o degelo for finalizado por temperatura. Se o sensor designado para o degello não atingir a temperatura, o degelo será finalizado por este tempo.","Максимальная продолжительность цикла оттайки. Этот параметр также является защитным временем, усли оттайка останавливается по температуре. Если выбранный датчик остановки оттайки не достиг установленной предельной температуры остановки оттайки в течение установленного времени, оттайка в любом случае прекратится.","Max duration of a defrost cycle. The setting is also used as a safety time if the defrost is stopped on temperature. If the selected defrost stop sensor does not reach the set defrost stop temperature limit within the set time, the defrost will be stopped anyway.","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","","Id_1054086","1054086","2","1.0","0.0","-42"
"QCK","d03","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Defrost start interval","Defrost start interval","除霜启动间隔","Afrimningsinterval","Interval Degivrage","Intervalo entre desescarches","Abtaustartintervall","Intervalo entre degelos","Интервал начала оттайки","Defrost start interval","1002","8.0","0.0","240.0","S","S","hrs","0.0","INT","","","","","","","","","","","","0","0","1","2","27","The function is zeroset and will start the timer function at each defrost start. When the time has expired the function will start a defrost. 
The function is used as a simple defrost start, or it may be used as a safeguard if the normal signal fails to appear. 
If master/slave defrost without clock function or without data communication is used, the interval time will be used as max. time between defrosts. 
If a defrost start via data communcation does not take place, the interval time will be used as max. time between defrosts.
When there is defrost with clock function or data communication, the interval time must be set for a somewhat longer period of time than the planned one.  In connection with power failure the interval time will be maintained, and when the power returns the interval time will continue from the maintained value. 
he interval time is not active when set to 0","The function is zeroset and will start the timer function at each defrost start. When the time has expired the function will start a defrost. 
The function is used as a simple defrost start, or it may be used as a safeguard if the normal signal fails to appear. 
If master/slave defrost without clock function or without data communication is used, the interval time will be used as max. time between defrosts. 
If a defrost start via data communcation does not take place, the interval time will be used as max. time between defrosts.
When there is defrost with clock function or data communication, the interval time must be set for a somewhat longer period of time than the planned one.  In connection with power failure the interval time will be maintained, and when the power returns the interval time will continue from the maintained value. 
he interval time is not active when set to 0","该功能带有清零功能，并在每次除霜启动后启动计时器功能。当时间已过，该功能启动除霜。该功能被作为一种简单的除霜启动，或者当接收不到正常的信号时用作安全措
施。
如果主/从除霜没有使用计时功能或者没有使用数据传输，时间间隔将被用作两次
除霜之间的最长时间。
如果通过数据传输启动除霜没能实现，时间间隔将被用作两次除霜之间的最长时间。
当除霜带有计时功能或者数据传输时，间隔时间的设置应当比原计划的时间要长一些，因为间隔时间会再启动一个除霜，该除霜紧随原计划的除霜后面进行。
断电后间隔时间会被保存，当供电恢复后间隔时间从保存的时间继续。
如果时间间隔设为0将不被启动。","Maksimalt tidsinterval imellem to afrimninger. Hvis regulatoren ikke har udført en afrimning inden for det indstillede tidsinterval, vil der automatisk blive startet en afrimning.Hvis der anvendes et afrimningstidsskema skal værdien stilles til en højere værdi end den længste tidsperiode imellem to afrimninger i tidsskemaet","Intervalle entre le début du dégivrage
La fonction est définie sur zéro et lancera la fonction de minuterie à chaque démarrage du dégivrage.","La funcion se pone a cero cuando se inicia un desescarche y empieza a contar el tiempo. Cuando llega al tiempo definido se inicia un desescarche (independientemente de que se usen otros metodos para iniciar el desescarche). Esta funcion se puede usar como horario de desescarche o bien como una seguridad de que cada X tiempo se van a hacer desescarches (siempre y cuando no se hayan iniciado por otros metodos)","The function is zeroset and will start the timer function at each defrost start. When the time has expired the function will start a defrost. 
The function is used as a simple defrost start, or it may be used as a safeguard if the normal signal fails to appear. 
If master/slave defrost without clock function or without data communication is used, the interval time will be used as max. time between defrosts. 
If a defrost start via data communcation does not take place, the interval time will be used as max. time between defrosts.
When there is defrost with clock function or data communication, the interval time must be set for a somewhat longer period of time than the planned one.  In connection with power failure the interval time will be maintained, and when the power returns the interval time will continue from the maintained value. 
he interval time is not active when set to 0","Esta função irá zerar a contagem de tempo após a ativação do degelo. Quando o tempo expirar, u mdegelo irá iniciar. Esta função pdoe ser usada como degelo normal ou segurança, caso o sinal de degelo não chegue por comunicação.","Функция имеет нулевое значение и будет запускать функцию таймера при каждом запуске оттайки. Когда время истекло, функция начнет оттайку. Функция применяется для простого запуска оттайки, или она может использоваться для безопасности, если обычный сигнал не поступил.","The function is zeroset and will start the timer function at each defrost start. When the time has expired the function will start a defrost. 
The function is used as a simple defrost start, or it may be used as a safeguard if the normal signal fails to appear. 
If master/slave defrost without clock function or without data communication is used, the interval time will be used as max. time between defrosts. 
If a defrost start via data communcation does not take place, the interval time will be used as max. time between defrosts.
When there is defrost with clock function or data communication, the interval time must be set for a somewhat longer period of time than the planned one.  In connection with power failure the interval time will be maintained, and when the power returns the interval time will continue from the maintained value. 
he interval time is not active when set to 0","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","","Id_1054098","1054098","2","1.0","0.0","-15"
"M13","d05","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Time staggering power up","Time staggering power up","时间交错","Tisforskydelse opstart","Temps Decalage Allumage","Decalado de tiempo al dar tension","Relaiseinschaltverzögerung nach Start","Tempo estagios","Смещение по времени при пуске","Time staggering power up","1004","0.0","0.0","240.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","29","Time staggering for defrost cutins during start-up 
The function is only relevant if you have several refrigeration appliances or groups where you want the defrost to be staggered in relation to one another. The function is furthermore only relevant if you have chosen defrost with interval start. The function delays the interval time by the set number of minutes, but it only does it once, and this at the very first defrost taking place when voltage is connected to the controller. 
The function will be active after each and every power failure.","Time staggering for defrost cutins during start-up 
The function is only relevant if you have several refrigeration appliances or groups where you want the defrost to be staggered in relation to one another. The function is furthermore only relevant if you have chosen defrost with interval start. The function delays the interval time by the set number of minutes, but it only does it once, and this at the very first defrost taking place when voltage is connected to the controller. 
The function will be active after each and every power failure.","启动时化霜的交错运行
如果你有几个或者机组制冷设备，并且希望除霜能够互相交错开始，才使用该功
能。如果你已经选择间隔时间除霜(d03)，也会使用该功能。该功能将时间间隔延
迟设定的几分钟，但只延迟一次，并且在控制器通电后的第一次除霜进行。
每次断电后该功能被激活。","Forskydning af afrimning efter opstart af regulator. Funktionen er kun relevant hvis man har mange kølemøbler og man anvender afrimningsinterval timeren til at starte afrimninger. Med tidsforskydningen kan man fordele den elektrisk belastning fra afrimningerne efter en opstart fra et strømudfald.","Temps de décalage pour les enclenchementde dégivrage lors du démarrage
La fonction n'est utile que si vous avez plusieurs appareils de réfrigération ou groupes pour lesquels vous souhaitez que le dégivrage soit échelonné.","Decalado de tiempo para separar los desescarches entre varios controladores al dar tension a los equipos.","Time staggering for defrost cutins during start-up 
The function is only relevant if you have several refrigeration appliances or groups where you want the defrost to be staggered in relation to one another. The function is furthermore only relevant if you have chosen defrost with interval start. The function delays the interval time by the set number of minutes, but it only does it once, and this at the very first defrost taking place when voltage is connected to the controller. 
The function will be active after each and every power failure.","Tempo de estágios para início de degelo ao iniciar. Função útil apenas em caso de várias aplicações de refrigeração ou grupos onde deseja-se o degelo em estágios, com relação aos outros.","Смещение по времени при запуске. Эта функция актуальна только в том случае, если у вас есть несколько холодильных устройств или групп, в которых вы хотите, чтобы размораживание было в шахматном порядке относительно друг друга. Функция также актуальна, если выбран запуск оттайки с интервалом.","Time staggering for defrost cutins during start-up 
The function is only relevant if you have several refrigeration appliances or groups where you want the defrost to be staggered in relation to one another. The function is furthermore only relevant if you have chosen defrost with interval start. The function delays the interval time by the set number of minutes, but it only does it once, and this at the very first defrost taking place when voltage is connected to the controller. 
The function will be active after each and every power failure.","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","","Id_1054099","1054099","2","1.0","0.0","-42"
"M13","d18","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Max thermostat runtime","Max thermostat runtime","最大制冷运行时间","Max termostat køretid","Therm. Ex. Max","Max. Tiempo Func. refrigeracion","Max. Thermostatlaufzeit","Tempo max de funcionamento do termostato","Максимальное время работы термостата","Max thermostat runtime","1020","0.0","0.0","240.0","S","S","hrs","0.0","INT","","","","","","","","","","","","0","0","1","2","36","Defrost on demand – aggregate refrigeration time 
Set here is the refrigeration time allowed without defrosts. If the time is passed, a defrost will be started. With setting = 0 the function is not in use.","Defrost on demand – aggregate refrigeration time 
Set here is the refrigeration time allowed without defrosts. If the time is passed, a defrost will be started. With setting = 0 the function is not in use.","按需除霜-制冷时间累积
在没有除霜的情况下允许制冷的时间。如果设定时间已经过去，控制器会启动一
次除霜。设定值=0，功能禁用。","Behovsafrimning baseret på termostatens  akkumulerede køretid. Når den akkumulerede køretid når den indstillede værdi startes en afrimning. Ved at indstille værdien til ""0"" bliver funktionen deaktiveret","Degivrage à la demande - temps de réfrigération cumulé. Le temps de réfrigération autorisé sans dégivrage est défini ici. Si le temps est passé, un dégivrage sera lancé. Réglage = 0 la fonction n'est pas utilisée.","Desescarche bajo demanda - Se suma el tiempo acumulado de refrigeracion que puede haber sin desescarches, si el tiempo es mayor que el ajuste de este parametro se inicia un desescarche. Con el ajuste en 0, no se usa.","Defrost on demand – aggregate refrigeration time 
