GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
Set here is the refrigeration time allowed without defrosts. If the time is passed, a defrost will be started. With setting = 0 the function is not in use.","Degelo em demanda - agregar tempo de refrigeração. Defina aqui o tempo máximo de refrigeração permitido sem degelos. Se este tempo for excedido, um degelo será iniciado. Com o parâmetro em 0, a função está desabilitada.","Оттайка по необходимости - время наработки охлаждения. Установите здесь время работы охлаждения без оттаек. По истечении времени будет запущена оттайка. С настройкой =0 функция не используется.","Defrost on demand – aggregate refrigeration time 
Set here is the refrigeration time allowed without defrosts. If the time is passed, a defrost will be started. With setting = 0 the function is not in use.","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","","Id_1054107","1054107","2","1.0","0.0","-15"
"M13","d16","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Pump down delay","Pump down delay","抽空延时","Tømningstid","Tempo Pump Down","Retraso vaciado evaporador","Pump down Verzögerung","Atraso pump down","Задержка откачки","Pump down delay","1018","0.0","0.0","60.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","35","Set the time where the evaporator is emptied of refrigerant prior to the actual defrost cycle","Set the time where the evaporator is emptied of refrigerant prior to the actual defrost cycle","在实际输出开始之前，蒸发器放空制冷剂的时间","Tid for tømning af fordamper, hvor ventilen holdes lukket og fordamperen tømmes for kølemiddel","Tempo Pump Down","Ajuste del tiempo en el que se vacia el evaporador antes de iniciar un ciclo de desescarche.","Set the time where the evaporator is emptied of refrigerant prior to the actual defrost cycle","Defina o tempo que o evaporador será esvaziado de refrigerante antes do cicl ode degelo","Настройка времени опустошения испарителя от хладагента перед циклом оттайки","Set the time where the evaporator is emptied of refrigerant prior to the actual defrost cycle","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","","Id_1054088","1054088","2","1.0","0.0","-42"
"M13","d06","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Drip off time","Drip off time","滴水时间","Afdrypningstid","Tempo Egouttage","Tiempo Goteo","Abtropfzeit","Tempo gotejamento","Время каплеобразования","Drip off time","1005","0.0","0.0","60.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","30","Here you set the time that is to elapse from a defrost and until the compressor is to start again. (The time when water drips off the evaporator).","Here you set the time that is to elapse from a defrost and until the compressor is to start again. (The time when water drips off the evaporator).","设定化霜结束后到压缩机再次起动的的时间（水从蒸发器上流下的时间）","Instilling af tidsforsinkelse efter afrimningen, hvor vandet drypper af fordamperen indtil kølingen startes igen","Tempo Egouttage","Tiempo que pasa desde que finaliza el desescarche y el evaporador arranca el frio otra vez. (el tiempo que se necesita para que las gotas caigan del evaporador).","Here you set the time that is to elapse from a defrost and until the compressor is to start again. (The time when water drips off the evaporator).","Definição do tempo entre o final do degelo e início do compressor (o tempo que a água goteja do evaporador).","Здесь Вы устанавливаете время, которое должно пройти с момента оттайки до запуска компрессора. (Время когда вода удалится с испарителя)","Here you set the time that is to elapse from a defrost and until the compressor is to start again. (The time when water drips off the evaporator).","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","","Id_1054091","1054091","2","1.0","0.0","-42"
"M13","o16","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Max hold time","Max hold time","最大等待时间","Max ventetid","Maintien Max","Maximo tiempo Espera","Max. Wartezeit","Tempo máx hold","Максимальное время ожидания","Max hold time","2020","20.0","0.0","360.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","37","Max. standby time after coordinated defrost. 
When a controller has completed a defrost it will wait for a signal which tells that the refrigeration may be resumed. If this signal fails to appear for one reason or another, the controller will itself start the refrigeration when this standby time has elapsed.","Max. standby time after coordinated defrost. 
When a controller has completed a defrost it will wait for a signal which tells that the refrigeration may be resumed. If this signal fails to appear for one reason or another, the controller will itself start the refrigeration when this standby time has elapsed.","在协同化霜模式下，单台柜子化霜完成后的最大等待时间。当控制器完成化霜后，需要接收信号才会开始制冷。当在等待时间内没有接收到其它控制器或主控器的信号时，控制器将开始制冷。","Maksimal ventetid efter en koordineret afrimning. Efter en koordineret afrimning startes køling først når alle fordampere har afsluttet afrimningen. Hvis alle fordampere ikke når at blive færdige inden den indstillede ventetid startes kølingen under alle omstændigheder","Maintien Max après une coordination de dégivrage. la temposrisation démarre lorsqu'un régulateur termine sont dégivrage. Lorsque cette temporisation est écoulée, tous les régulateurs coordonnés repartent en froid.","Maximo tiempo de espera en el que el controlador espera a los demas evaporadores que estan en desescarche coordinado. Si la señal falla por alguna razon, el controlador iniciara la refrigeracion cuando se cumpla este tiempo.","Max. standby time after coordinated defrost. 
When a controller has completed a defrost it will wait for a signal which tells that the refrigeration may be resumed. If this signal fails to appear for one reason or another, the controller will itself start the refrigeration when this standby time has elapsed.","Tempo máx standby após degelo coordenado. Quando o controlador completou o degelo, ele irá aguardar pelo sinal que a refrigeração pode reiniciar. Se o sinal não for recebido, o controlador irá iniciar a refrigeração quando este tempo for atingido.","Максимальное время ожидания после координированной оттайки. Когда контроллер завершил оттайку, он будет ждать сигнал, который сообщит, что охлаждение может быть продолжено. Если этот сигнал не пришел по той или иной причине, контроллер самостоятельно начнет охлаждение по истечении этого времени ожидания","Max. standby time after coordinated defrost. 
When a controller has completed a defrost it will wait for a signal which tells that the refrigeration may be resumed. If this signal fails to appear for one reason or another, the controller will itself start the refrigeration when this standby time has elapsed.","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","","Id_1054090","1054090","2","1.0","0.0","-42"
"M13","d09","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Fan control during defrost","Fan control during defrost","除霜中风机运行","Blæserstyring under afrimning","Ventil pendant degivrage","Ventilador en desescarche","Lüfter während der Abtauung","Vent. durante degelo","Управление вентилятором при оттайке","Fan control during defrost","1008","1.0","0.0","3.0","S","S","","0.0","Enum","0:OFF,1:ON,2:OFF at drip,3:OFF at high temp","","0:OFF,1:ON,2:OFF at drip,3:OFF at high temp","0:OFF,1:ON,2:滴水时停止,3:高温时停止","0:OFF,1:ON,2:OFF under dryp,3:OFF ved høj temp.","0:OFF,1:ON,2:Arret sur temps,3:Arret sur Temperature","0:OFF,1:ON,2:OFF con goteo,3:OFF con Alta Temperatura","0:AUS,1:EIN,2:AUS während Abtropfzeit,3:AUS bei max. Temperatur","0:OFF,1:ON,2:OFF no gotejamento,3:OFF em alta temperatura","0:ВЫКЛ,1:ВКЛ,2:ВЫКЛ при каплеобразовании,3:ВЫКЛ при высокой температуре","0:OFF,1:ON,2:OFF at drip,3:OFF at high temp","0","0","1","2","33","Fan operation during defrost 
Here you can set how the fan is to operate during defrost.

0: Stopped (Runs during pump down)


1: Running (stopped during  ""fan delay"")
2: Running during pump down and defrost. After that stopped


3: Running during pump down and defrost until defrost stop sensor reaches fan stop temperature limit","Fan operation during defrost 
Here you can set how the fan is to operate during defrost.

0: Stopped (Runs during pump down)


1: Running (stopped during  ""fan delay"")
2: Running during pump down and defrost. After that stopped


3: Running during pump down and defrost until defrost stop sensor reaches fan stop temperature limit","除霜中风机运行
此处可设置在除霜中风机的运行状态
0：停止（在抽空过程依然运行）；1：运行（在""风机启动延时""中停止）；2：在抽空和除霜中运行，然后停止；3：在抽空和除霜中运行，直到除霜停止温度达到风机停止温度。","Vælg hvordan blæseren skal styres under en afrimning

0: Blæseren er stoppet


1: Blæser kører, men er stoppet under blæserforsinkelse

2: Blæser kører, men stopper ved afdrypning


3: Blæser kører, men stopper når den valgte afrimningsstopføler når temperaturgrænse for blæser stop","Ventilation en marche pendant le dégivrage
Ici, vous pouvez définir si le ventilateur doit fonctionner pendant le dégivrage.0:Arret (Marche durant le Pump Down)2: Marche (arret durant ""tempo ventil)2: Marche durant Pump Down et degivrage. arret ensuite3: Marche pendant Pump Down et degivrage jusqu'a ce que la temperature arret ventil soit atteinte.","Ajuste del funcionamiento del ventilador durante el desescarche.
0 = Parado (funciona en el tiempo de vaciado)
1 = En marcha (se para en el tiempo de retraso ventiladores)
2 = En marcha en el vaciado y en desescarche, pero luego se para.
3 = En marcha en el vaciado y en el desescarche hasta que el sensor de temperatura de fin de desescarche alcanza el limite de paro de ventiladores.","Fan operation during defrost 
Here you can set how the fan is to operate during defrost.

0: Stopped (Runs during pump down)


1: Running (stopped during  ""fan delay"")
2: Running during pump down and defrost. After that stopped


3: Running during pump down and defrost until defrost stop sensor reaches fan stop temperature limit","Operação do ventialdor durante o degelo. 0: parado (funciona em pump down), 1: funcionando (parado durante ""atraso do ventilador""), 2: funcionando durante pump down e degelo. Parado após isso, 3: funcionando duranet pump down e degelo até o sensor de final de degelo atingir a temperatura para parar o ventilador","Работа вентилятора во время оттайки. Здесь можно выбрать как работает вентилятор во время оттайки. 0: Остановлен (работает во время откачки), 1: Работает (остановлен во время ""задержки вентилятора""), 2: Работает во время откачки и оттайки. После чего остановлен, 3: Работает во время откачки и оттайки пока датчик оттайки не достиг предела остановки вентилятора.","Fan operation during defrost 
Here you can set how the fan is to operate during defrost.

0: Stopped (Runs during pump down)


1: Running (stopped during  ""fan delay"")
2: Running during pump down and defrost. After that stopped


3: Running during pump down and defrost until defrost stop sensor reaches fan stop temperature limit","LIC001","1,2,3","0","0.0","0.0","(Id_1054083 > 0 && ((Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1))))","","Id_1054093","1054093","4","1.0","0.0","0"
"M13","d07","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Fan start delay","Fan start delay","风机启动延时","Blæser start forsinkelse","Tempo Dem Ventil","Retraso Arranque Ventilador","Lüfterstartverzögerung","Atraso inicio ventilador","Задержка запуска вентилятора","Fan start delay","1007","0.0","0.0","60.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","31","Delay of fan start after defrost. 
Here you set the time that is to elapse from compressor start after a defrost and until the fan may start again. (The time when remaining water is transformed into ice on the evaporator).","Delay of fan start after defrost. 
Here you set the time that is to elapse from compressor start after a defrost and until the fan may start again. (The time when remaining water is transformed into ice on the evaporator).","除霜后风机启动延时
此处可设置除霜后，压缩机启动到风机启动前的时间（留在蒸发器上的水结冰的时间）","Forsinkelse på opstart af blæser efter afrimning","Delai avant le démarrage de la ventilation après un dégivrage.","Retraso arranque de ventiladores.","Delay of fan start after defrost. 
Here you set the time that is to elapse from compressor start after a defrost and until the fan may start again. (The time when remaining water is transformed into ice on the evaporator).","Atraso do ventilador após finalizar o degelo.","Задержка запуска вентилятора после оттайки. Здесь Вы устанавливаете время, которое должно пройти от запуска компрессора после оттайки и до тех пор, пока вентилятор не запустится снова. (Время, когда оставшаяся вода примерзнет к испарителю).","Delay of fan start after defrost. 
Here you set the time that is to elapse from compressor start after a defrost and until the fan may start again. (The time when remaining water is transformed into ice on the evaporator).","LIC001","1,2,3","0","0.0","0.0","(Id_1054083 > 0 && ((Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1))))","","Id_1054094","1054094","2","1.0","0.0","-42"
"M13","d08","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Fan start temperature","Fan start temperature","风机启动温度","Blæser start temperatur","Temperature Demarrage Ventil.","Temperatura arranque Vent.","Lüfterstarttemperatur","Temperatura de  inicio ventilador","Температура запуска вентилятора","Fan start temperature","1006","-5.0","-50.0","10.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","32","Temperature limit for starting the fans after a defrost. When the measured S5 evaporator temperature is getting below the set limit, the fans are started","Temperature limit for starting the fans after a defrost. When the measured S5 evaporator temperature is getting below the set limit, the fans are started","除霜后风机启动温度限制
除霜后，当S5化霜温度比设定值小，风机将启动","Temperaturgrænse for opstart af blæser efter afrimning. Når fordamperføleren kommer under den indstillede temperatur, vil blæseren starte (det tilbageværende vand på fordamperen vil være frosset til is)","Temperature S5 limite apres laquelle la ventilation démarre suite à un dégivrage.","Limite de temperatura para el arranque de los ventiladores despues de un desescarche. Cuando la sonda S5 del evaporador este por debajo de este valor, los ventiladores arrancaran.","Temperature limit for starting the fans after a defrost. When the measured S5 evaporator temperature is getting below the set limit, the fans are started","Limite de temperatura para acionamento dos ventiladores após o degelo. Quando o sensor S5  medir uma temperatura abaixo do limite, os ventiladores acionam.","Температурный предел для запуска вентиляторов после оттайки. Когда измеренная S5 температура испарителя станет ниже установленного предела, вентиляторы запустятся","Temperature limit for starting the fans after a defrost. When the measured S5 evaporator temperature is getting below the set limit, the fans are started","LIC001","1,2,3","0","0.0","10.0","(Id_1054083 > 0 && ((Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1))))","","Id_1054095","1054095","7","1.0","-273.15","-37"
"M13","d41","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Fan stop temperature","Fan stop temperature","风机停止温度","Blæser stop temperatur","Temperature Arret Ventil.","Temperatura de paro ventiladores","Lüfterstopptemperatur","Temp parada ventilador","Температура остановки вентилятора","Fan stop temperature","1059","0.0","-20.0","20.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","40","If the fan control during defrost has been set up for it, the fans can be stopped during the defrost if the defrost sensor exceeds the set temperature limit","If the fan control during defrost has been set up for it, the fans can be stopped during the defrost if the defrost sensor exceeds the set temperature limit","如果除霜中风机运行，当化霜温度超出设定值后风机将停止。","Hvis blæserstyringen under afrimning er sat op til det, kan blæseren stoppes når den valgte afrimningsstopføler når den indstillede temperaturgrænse","Temperature Arret Ventil.","Si el control de ventiladores se ha ajustado para que se paren durante el desescarche entonces se pararan si el sensor de desescarche excede el limite de temperatura.","If the fan control during defrost has been set up for it, the fans can be stopped during the defrost if the defrost sensor exceeds the set temperature limit","Se o controle do ventilador durante o degelo foi habilitado, os ventiladores podem ser parados durante o degelo se o sensor de degelo exceder o limite de temperatura","Если управление вентилятором во время оттайки настроено на это, вентиляторы могут быть остановлены во время оттайки если датчик оттайки превысил установленный температурный предел","If the fan control during defrost has been set up for it, the fans can be stopped during the defrost if the defrost sensor exceeds the set temperature limit","LIC001","1,2,3","0","0.0","10.0","(Id_1054083 > 0 && ((Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1)))) && Id_1054093 == 3","","Id_1054096","1054096","7","1.0","-273.15","-37"
"M13","d27","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Rail heat during defrost","Rail heat during defrost","除霜中防结露运行","Kantvarme ved afrimning","Railh. at def.","Antivaho durante desescarche","Rahmenheizung während der Abtauung","Desembaçador durante o degelo","Кантовый подогрев во время оттайки","Rail heat during defrost","1045","1.0","0.0","2.0","S","S","","0.0","Enum","0:OFF,1:ON,2:Normal control","","0:OFF,1:ON,2:Normal control","0:OFF,1:ON,2:正常控制","0:OFF,1:ON,2:Normal styring","0:OFF,1:ON,2:Control Normal","0:OFF,1:ON,2:Control Normal","0:AUS,1:EIN,2:Normalregelung","0:OFF,1:ON,2:Controle normal","0:ВЫКЛ,1:ВКЛ,2:Нормальное управление","0:OFF,1:ON,2:Normal control","0","0","1","2","38","Define how railheat is controlled during defrost

0: Railheat is OFF all the time

1: Railheat is ON all the time

2: Normal railheat control","Define how railheat is controlled during defrost

0: Railheat is OFF all the time

1: Railheat is ON all the time

2: Normal railheat control","设定除霜中防结露是否允许
0：防结露不运行；
1：防结露一直允许；
2：正常防结露控制","Vælg hvordan kantvarmen skal styres under afrimning:

0: Kantvarme er slukket

1: Kantvarme er tændt hele tiden

2: Den normale kantvarme styring fortsætter uændret","Rail antibuée pendant le dégivrage 0=OFF. 1=ON. 2=À impulsions","Definir como tiene que controlarse el antivaho durante el desescarche. 
0: El antivaho esta OFF siempre
1: Antivaho esta ON todo el tiempo
2: Control antivaho normal.","Define how railheat is controlled during defrost

0: Railheat is OFF all the time

1: Railheat is ON all the time

2: Normal railheat control","Defina como o desembaçador irá atuar durante o degelo. 0: Desemb. está OFF todo o tempo; 1: Desemb. está ligado todo o tempo; 2: Controle normal do desembaçador.","Определяет как управлять кантовым подогревом во время оттайки. 0: Кантовый подогрев ВЫКЛ все время. 1: Кантовый подогрев ВКЛ все время. 2: Обычное управление кантовым подогревом","Define how railheat is controlled during defrost

0: Railheat is OFF all the time

1: Railheat is ON all the time

2: Normal railheat control","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && (((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4))) || Id_1056251 == 1)","","Id_1054179","1054179","4","1.0","0.0","0"
"M13","d40","Main menu|Defrost control","Main menu|Defrost control","Main menu|除霜控制","Main menu|Afrimningsfunktion","Main menu|Reglage Degivrage","Main menu|Control Desescarche","Main menu|Abtausteuerung","Main menu|Controle de degelo","Main menu|Defrost control","Main menu|Defrost control","Display delay after defrost","Display delay after defrost","除霜后显示延时","Display forsinkelse afrimning","Tempo Affichage degivrage","Retraso Display desp Desesc.","Displayanzeigeverzög.während Abtauung","Atraso do deglo no display","Задержка дисплея после оттайки","Display delay after defrost","1058","30.0","5.0","240.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","39","Set the maximum time the display should show the defrost code ""-d-"" after a defrost. The normal temperature readout is normally started when the temperature in the case is OK again or if a high temperature alarm is raised.","Set the maximum time the display should show the defrost code ""-d-"" after a defrost. The normal temperature readout is normally started when the temperature in the case is OK again or if a high temperature alarm is raised.","设置除霜后显示""-d-""的最大持续时间。
通常除霜后在温度降低到设定值或高温报警时才会显示温度。","Indstil den maksimale tid displayet vil vise koden ""-d-"" efter en afrimning. Der skiftes til normal temperatur visning i displayet når temperaturen er OK igen eller hvis der udløses en høj temperatur alarm","Temps maximal a réglé pour l'affichage du ""-d-"" après un dégivrage.","Ajuste del maximo tiempo que se mostrara una -d- en el display para evitar ver una temperatura alta despues del desescarche.","Set the maximum time the display should show the defrost code ""-d-"" after a defrost. The normal temperature readout is normally started when the temperature in the case is OK again or if a high temperature alarm is raised.","Defina o tempo máximo em que o código -d- é mostrado no display após o degelo. A leitura normal de temperatura é retomada no display quando o controlador atinge a tmperatura de setpoint, ou se um alarme de alta temperatura é ativado.","Установите максимальное время, в течение которого дисплей должен показывать код оттайки ""-d-"" после оттайки. Показания нормальной температуры начнутся когда температура в витрине будет в норме или если возникнет авария высокой температуры.","Set the maximum time the display should show the defrost code ""-d-"" after a defrost. The normal temperature readout is normally started when the temperature in the case is OK again or if a high temperature alarm is raised.","LIC001","1,2,3","0","0.0","0.0","","","Id_1054101","1054101","2","1.0","0.0","-42"
"M15","t00","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Defrost schedule","Defrost schedule","除霜时间表","Afrimningsskema","Planning Degivrage","Horario Desescarche","Abtauzeitplan","Agenda de degelo","Расписание оттаек","Defrost schedule","1200","0.0","0.0","1.0","S","S","","0.0","Enum","0:No,1:Yes","","0:No,1:Yes","0:No,1:Yes","0:Nej,1:Ja","0:Non,1:Oui","0:No,1:Si","0:Nein,1:Ja","0:Não,1:Sim","0:Нет,1:Да","0:No,1:Yes","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054133","1054133","4","1.0","0.0","0"
"M15","t01","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Def. start 1 - Hours","Def. start 1 - Hours","除霜启动 1 - 小时","Afr. start 1 - Timer","Dem.Deg. 1 - Heures","Inicio Desescarche 1 - Horas","Abtaustart 1 - Stunden","Inicio degelo 1 - Horas","Запуск оттайки 1 - Часы","Def. start 1 - Hours","1201","0.0","0.0","23.0","S","S","hrs","0.0","INT","","","","","","","","","","","","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054141","1054141","2","1.0","0.0","-15"
"M15","t11","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Def. start 1 - Minutes","Def. start 1 - Minutes","除霜启动 1 - 分钟","Afr. start 1 - Minutter","Dem.Deg. 1 - Minutes","Inicio Desescarche 1 - Minutos","Abtaustart 1 - Minuten","Inicio degelo 1 - Minutos","Запуск оттайки 1 - Минуты","Def. start 1 - Minutes","1211","0.0","0.0","59.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054142","1054142","2","1.0","0.0","-42"
"M15","t02","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Def. start 2 - Hours","Def. start 2 - Hours","除霜启动 2 - 小时","Afr. start 2 - Timer","Dem.Deg. 2 - Heures","Inicio Desescarche 2 - Horas","Abtaustart 2 - Stunden","Inicio degelo 2 - Horas","Запуск оттайки 2 - Часы","Def. start 2 - Hours","1202","0.0","0.0","23.0","S","S","hrs","0.0","INT","","","","","","","","","","","","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054143","1054143","2","1.0","0.0","-15"
"M15","t12","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Def. start 2 - Minutes","Def. start 2 - Minutes","除霜启动 2 - 分钟","Afr. start 2 - Minutter","Dem.Deg. 2 - Minutes","Inicio Desescarche 2 - Minutos","Abtaustart 2 - Minuten","Inicio degelo 2 - Minutos","Запуск оттайки 2 - Минуты","Def. start 2 - Minutes","1212","0.0","0.0","59.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054144","1054144","2","1.0","0.0","-42"
"M15","t03","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Def. start 3 - Hours","Def. start 3 - Hours","除霜启动 3 - 小时","Afr. start 3 - Timer","Dem.Deg. 3 - Heures","Inicio Desescarche 3 - Horas","Abtaustart 3 - Stunden","Inicio degelo 3 - Horas","Запуск оттайки 3 - Часы","Def. start 3 - Hours","1203","0.0","0.0","23.0","S","S","hrs","0.0","INT","","","","","","","","","","","","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054145","1054145","2","1.0","0.0","-15"
"M15","t13","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Def. start 3 - Minutes","Def. start 3 - Minutes","除霜启动 3 - 分钟","Afr. start 3 - Minutter","Dem.Deg. 3 - Minutes","Inicio Desescarche 3 - Minutos","Abtaustart 3 - Minuten","Inicio degelo 3 - Minutos","Запуск оттайки 3 - Минуты","Def. start 3 - Minutes","1213","0.0","0.0","59.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054146","1054146","2","1.0","0.0","-42"
"M15","t04","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Def. start 4 - Hours","Def. start 4 - Hours","除霜启动 4 - 小时","Afr. start 4 - Timer","Dem.Deg. 4 - Heures","Inicio Desescarche 4 - Horas","Abtaustart 4 - Stunden","Inicio degelo 4 - Horas","Запуск оттайки 4 - Часы","Def. start 4 - Hours","1204","0.0","0.0","23.0","S","S","hrs","0.0","INT","","","","","","","","","","","","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054147","1054147","2","1.0","0.0","-15"
"M15","t14","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Def. start 4 - Minutes","Def. start 4 - Minutes","除霜启动 4 - 分钟","Afr. start 4 - Minutter","Dem.Deg. 4 - Minutes","Inicio Desescarche 4 - Minutos","Abtaustart 4 - Minuten","Inicio degelo 4 - Minutos","Запуск оттайки 4 - Минуты","Def. start 4 - Minutes","1214","0.0","0.0","59.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054148","1054148","2","1.0","0.0","-42"
"M15","t05","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Def. start 5 - Hours","Def. start 5 - Hours","除霜启动 5 - 小时","Afr. start 5 - Timer","Dem.Deg. 5 - Heures","Inicio Desescarche 5 - Horas","Abtaustart 5 - Stunden","Inicio degelo 5 - Horas","Запуск оттайки 5 - Часы","Def. start 5 - Hours","1205","0.0","0.0","23.0","S","S","hrs","0.0","INT","","","","","","","","","","","","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054149","1054149","2","1.0","0.0","-15"
"M15","t15","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Def. start 5 - Minutes","Def. start 5 - Minutes","除霜启动 5 - 分钟","Afr. start 5 - Minutter","Dem.Deg. 5 - Minutes","Inicio Desescarche 5 - Minutos","Abtaustart 5 - Minuten","Inicio degelo 5 - Minutos","Запуск оттайки 5 - Минуты","Def. start 5 - Minutes","1215","0.0","0.0","59.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054150","1054150","2","1.0","0.0","-42"
"M15","t06","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Def. start 6 - Hours","Def. start 6 - Hours","除霜启动 6 - 小时","Afr. start 6 - Timer","Dem.Deg. 6 - Heures","Inicio Desescarche 6 - Horas","Abtaustart 6 - Stunden","Inicio degelo 6 - Horas","Запуск оттайки 6 - Часы","Def. start 6 - Hours","1206","0.0","0.0","23.0","S","S","hrs","0.0","INT","","","","","","","","","","","","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054151","1054151","2","1.0","0.0","-15"
"M15","t16","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Def. start 6 - Minutes","Def. start 6 - Minutes","除霜启动 6 - 分钟","Afr. start 6 - Minutter","Dem.Deg. 6 - Minutes","Inicio Desescarche 6 - Minutos","Abtaustart 6 - Minuten","Inicio degelo 6 - Minutos","Запуск оттайки 6 - Минуты","Def. start 6 - Minutes","1216","0.0","0.0","59.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1054152","1054152","2","1.0","0.0","-42"
"M15","t51","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Monday - Follow schedule","Monday - Follow schedule","星期一 - 相应时间表","Mandag - Følg skema","Lundi - Suivre Planning","Lunes - ","Montag - Folge Zeitplan","Segunda-feira - Seguir agenda","Понедельник - Следовать расписанию","Monday - Follow schedule","1221","1.0","0.0","1.0","S","S","","0.0","Enum","0:No,1:Yes","","0:No,1:Yes","0:No,1:Yes","0:Nej,1:Ja","0:Non,1:Oui","0:No,1:Si","0:Nein,1:Ja","0:Não,1:Sim","0:Нет,1:Да","0:No,1:Yes","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1055699","1055699","4","1.0","0.0","0"
"M15","t52","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Tuesday - Follow schedule","Tuesday - Follow schedule","星期二 - 相应时间表","Tirsdag - Følg skema","Mardi - Suivre Planning","Martes - ","Dienstag - Folge Zeitplan","Terça-feira - Seguir agenda","Вторник - Следовать расписанию","Tuesday - Follow schedule","1222","1.0","0.0","1.0","S","S","","0.0","Enum","0:No,1:Yes","","0:No,1:Yes","0:No,1:Yes","0:Nej,1:Ja","0:Non,1:Oui","0:No,1:Si","0:Nein,1:Ja","0:Não,1:Sim","0:Нет,1:Да","0:No,1:Yes","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1055700","1055700","4","1.0","0.0","0"
"M15","t53","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Wednesday - Follow schedule","Wednesday - Follow schedule","星期三 - 相应时间表","Onsdag - Følg skema","Mercredi - Suivre Planning","Miercoles - ","Mittwoch - Folge Zeitplan","Quarta-feira - Seguir agenda","Среда - Следовать расписанию","Wednesday - Follow schedule","1223","1.0","0.0","1.0","S","S","","0.0","Enum","0:No,1:Yes","","0:No,1:Yes","0:No,1:Yes","0:Nej,1:Ja","0:Non,1:Oui","0:No,1:Si","0:Nein,1:Ja","0:Não,1:Sim","0:Нет,1:Да","0:No,1:Yes","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1055701","1055701","4","1.0","0.0","0"
"M15","t54","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Thursday - Follow schedule","Thursday - Follow schedule","星期四 - 相应时间表","Torsdag - Følg skema","Jeudi - Suivre Planning","Jueves - ","Donnerstag - Folge Zeitplan","Quinta-feira - Seguir agenda","Четверг - Следовать расписанию","Thursday - Follow schedule","1224","1.0","0.0","1.0","S","S","","0.0","Enum","0:No,1:Yes","","0:No,1:Yes","0:No,1:Yes","0:Nej,1:Ja","0:Non,1:Oui","0:No,1:Si","0:Nein,1:Ja","0:Não,1:Sim","0:Нет,1:Да","0:No,1:Yes","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1055702","1055702","4","1.0","0.0","0"
"M15","t55","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Friday - Follow schedule","Friday - Follow schedule","星期五 - 相应时间表","Fredag - Følg skema","Vendredi - Suivre Planning","Viernes - ","Freitag - Folge Zeitplan","Sexta-feira - Seguir agenda","Пятница - Следовать расписанию","Friday - Follow schedule","1225","1.0","0.0","1.0","S","S","","0.0","Enum","0:No,1:Yes","","0:No,1:Yes","0:No,1:Yes","0:Nej,1:Ja","0:Non,1:Oui","0:No,1:Si","0:Nein,1:Ja","0:Não,1:Sim","0:Нет,1:Да","0:No,1:Yes","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1055703","1055703","4","1.0","0.0","0"
"M15","t56","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Saturday - Follow schedule","Saturday - Follow schedule","星期六 - 相应时间表","Lørdag - Følg skema","Samedi - Suivre Planning","Sabado - ","Samstag - Folge Zeitplan","Sábado - Seguir agenda","Суббота - Следовать расписанию","Saturday - Follow schedule","1226","1.0","0.0","1.0","S","S","","0.0","Enum","0:No,1:Yes","","0:No,1:Yes","0:No,1:Yes","0:Nej,1:Ja","0:Non,1:Oui","0:No,1:Si","0:Nein,1:Ja","0:Não,1:Sim","0:Нет,1:Да","0:No,1:Yes","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1055704","1055704","4","1.0","0.0","0"
"M15","t57","Main menu|Defrost schedules","Main menu|Defrost schedules","Main menu|除霜时间表","Main menu|Afrimningsskema","Main menu|Planning Degivrage","Main menu|Horarios Desescarche","Main menu|Abtauzeitpläne","Main menu|Horários de degelo","Main menu|Defrost schedules","Main menu|Defrost schedules","Sunday - Follow schedule","Sunday - Follow schedule","星期天 - 相应时间表","Søndag - Følg skema","Dimanche - Suivre Planning","Domingo - ","Sonntag - Folge Zeitplan","Domingo - Seguir agenda","Воскресение - Следовать расписанию","Sunday - Follow schedule","1227","1.0","0.0","1.0","S","S","","0.0","Enum","0:No,1:Yes","","0:No,1:Yes","0:No,1:Yes","0:Nej,1:Ja","0:Non,1:Oui","0:No,1:Si","0:Nein,1:Ja","0:Não,1:Sim","0:Нет,1:Да","0:No,1:Yes","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && Id_1054133 > 0","Id_1055698 > 0 && Id_1054083 > 0","Id_1055705","1055705","4","1.0","0.0","0"
"M54","u58","Main menu|Compressor","Main menu|Compressor","Main menu|压缩机","Main menu|Kompressor styring","Main menu|Compresseur","Main menu|Compresor","Main menu|Verdichterregelung","Main menu|Compressor","Main menu|Compressor","Main menu|Compressor","Compressor 1","Compressor 1","压缩机 1","Kompressor 1","Compresseur 1","Compresor (o Solenoide) 1","Verdichter 1","Compressor 1","Компрессор 1","Compressor 1","2510","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","255","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 6 || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8))","((Id_1055698 > 0 && Id_1055698 < 6) || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8)))","Id_1054072","1054072","4","1.0","0.0","0"
"M54","u67","Main menu|Compressor","Main menu|Compressor","Main menu|压缩机","Main menu|Kompressor styring","Main menu|Compresseur","Main menu|Compresor","Main menu|Verdichterregelung","Main menu|Compressor","Main menu|Compressor","Main menu|Compressor","Compressor 2","Compressor 2","压缩机2","Kompressor 2","Compresseur 2","Compresor 2","2. Verdichter","Compressor 2","Компрессор 2","Compressor 2","2588","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","256","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 9 || Id_1056125 == 9 || Id_1056140 == 9)","((Id_1055698 > 0 && Id_1055698 < 6) || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8)))","Id_1054082","1054082","4","1.0","0.0","0"
"M16","c01","Main menu|Compressor","Main menu|Compressor","Main menu|压缩机","Main menu|Kompressor styring","Main menu|Compresseur","Main menu|Compresor","Main menu|Verdichterregelung","Main menu|Compressor","Main menu|Compressor","Main menu|Compressor","Min ON time","Min ON time","最小运行时间","Min ON tid","Temps Min ON","Minimo tiempo ON","Min. Einschaltzeit","Tempo min ON","Минимальное время работы","Min ON time","500","0.0","0.0","30.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","19","Minimum time the compressor is to run once it has been started.","Minimum time the compressor is to run once it has been started.","压缩机运行后，最小运行的时间","Minimum tid kompressoren skal køre når den er startet","Temps Min ON","Minimo tiempo que el compresor tiene que funcionar desde que se ha puesto en marcha.","Minimum time the compressor is to run once it has been started.","Tempo mínimo ON do compressor","Минимальное время в течение которого компрессор работает после того как был запущен","Minimum time the compressor is to run once it has been started.","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 6 || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8))","((Id_1055698 > 0 && Id_1055698 < 6) || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8)))","Id_1054059","1054059","2","1.0","0.0","-42"
"M16","c02","Main menu|Compressor","Main menu|Compressor","Main menu|压缩机","Main menu|Kompressor styring","Main menu|Compresseur","Main menu|Compresor","Main menu|Verdichterregelung","Main menu|Compressor","Main menu|Compressor","Main menu|Compressor","Min OFF time","Min OFF time","最小关闭时间","Min OFF tid","Temps Min OFF","Minimo Tiempo OFF","Min.Ausschaltzeit","Min OFF","Минимальное время стоянки","Min OFF time","501","0.0","0.0","30.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","20","Minimum time the compressor has to be stopped","Minimum time the compressor has to be stopped","压缩机关闭后，最小关闭等待的时间","Minimum tid kompressoren skal forblive stoppet","Temps Min OFF","Minimo tiempo que el compresor debe permanecer parado.","Minimum time the compressor has to be stopped","Tempo mínimo OFF do compressor","Минимальное время в течение которого компрессор должен быть остановлен","Minimum time the compressor has to be stopped","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 6 || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8))","((Id_1055698 > 0 && Id_1055698 < 6) || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8)))","Id_1054060","1054060","2","1.0","0.0","-42"
"M16","c05","Main menu|Compressor","Main menu|Compressor","Main menu|压缩机","Main menu|Kompressor styring","Main menu|Compresseur","Main menu|Compresor","Main menu|Verdichterregelung","Main menu|Compressor","Main menu|Compressor","Main menu|Compressor","Delay between comp.","Delay between comp.","压缩机加载延时","Step forsinkelse","Tempo entre compresseurs","Retr. entre compresores","Stuefeneinschaltverzögerung","Atraso entre passos","Задержка между компр.","Delay between comp.","505","5.0","0.0","999.0","S","S","s","0.0","INT","","","","","","","","","","","","0","0","1","2","21","Time delay for couplings of two compressors. 
The step delay is the time that has to elapse from the first compressor cuts in and until the next compressor can cut in.","Time delay for couplings of two compressors. 
The step delay is the time that has to elapse from the first compressor cuts in and until the next compressor can cut in.","两台压缩机之间的加载运行间隔。
第一台压缩机运行后，第二台压缩机启动前需要等待的时间。","Tidsforsinkelse imellem start af to kompressorer","Tempo entre l'enclenchement de 2 compresseurs","Retraso de tiempo para arrancar compresores. Este retraso es el tiempo que tiene que pasar desde que arranca el primer compresor y hasta que se puede arrancar el siguiente.","Time delay for couplings of two compressors. 
