GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
The step delay is the time that has to elapse from the first compressor cuts in and until the next compressor can cut in.","Atraso para acionamento entre compressores","Задержка для включения двух компрессоров. Задержка шага это время которое должно пройти от включения первого компрессора и до включения следующего компрессора.","Time delay for couplings of two compressors. 
The step delay is the time that has to elapse from the first compressor cuts in and until the next compressor can cut in.","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 9 || Id_1056125 == 9 || Id_1056140 == 9)","((Id_1055698 > 0 && Id_1055698 < 6) || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8)))","Id_1054061","1054061","2","1.0","0.0","-43"
"M16","c08","Main menu|Compressor","Main menu|Compressor","Main menu|压缩机","Main menu|Kompressor styring","Main menu|Compresseur","Main menu|Compresor","Main menu|Verdichterregelung","Main menu|Compressor","Main menu|Compressor","Main menu|Compressor","Step control mode","Step control mode","加载控制模式","Step funktion","Mode Etage","Modo control etapas","Stufenschaltmodus","Modo de controle de passos","Шаговый режим управления","Step control mode","508","2.0","1.0","2.0","S","S","","0.0","Enum","1:Sequential,2:Cyclic","","1:Sequential,2:Cyclic","1:按时间,2:循环","1:Sekventielt,2:Cyklisk","1:Sequentiel,2:Cyclique","1:Secuencial,2:Ciclico","1:Sequentiell,2:Zyklisch","1:Sequencial,2:Cíclico","1:Последовательно,2:Циклично","1:Sequential,2:Cyclic","0","0","1","2","22","Selection of step control mode for compressors. 
At sequential mode compressor 1 will always be the first to start and the last to stop. 
In cyclic mode the run time between the compressor will be equalized.","Selection of step control mode for compressors. 
At sequential mode compressor 1 will always be the first to start and the last to stop. 
In cyclic mode the run time between the compressor will be equalized.","选择压缩机的加载控制模式。
选择顺序模式时，压缩机1将第一台开启，第一台关闭，选择循环模式时，将按照运行时间优先启动和关闭压缩机。","Valg af koblingsmetode for kompressorer. 
Ved sekventiel drift startes kompressor 1 altid først og stoppes sidst. 
Ved cyklisk drift foretages drift time udligning imellem kompressorerne","Mode Etage, séquentiel ou cyclique","Seleccion del modo de control de compresores. El modo secuencial implica que el compresor numero 1 siempre es el primero en arrancar y parar. El el modo ciclico, se igualan tiempos de funcionamiento entre los compresores.","Selection of step control mode for compressors. 
At sequential mode compressor 1 will always be the first to start and the last to stop. 
In cyclic mode the run time between the compressor will be equalized.","Seleção de modalidade de controle de passos para compressores. No modo sequencial o compressor 1 será sempre o primeiro a iniciar. No modo cíclico, as horas de trabalho entre os compressores serão equalizadas.","Выбор шагового режима управления для компрессоров. При последовательном режиме компрессор 1 будет всегда первым запускаться и последним останавливаться. При циклическом режиме время работы двух компрессоров будет выравниваться.","Selection of step control mode for compressors. 
At sequential mode compressor 1 will always be the first to start and the last to stop. 
In cyclic mode the run time between the compressor will be equalized.","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 9 || Id_1056125 == 9 || Id_1056140 == 9)","((Id_1055698 > 0 && Id_1055698 < 6) || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8)))","Id_1054062","1054062","4","1.0","0.0","0"
"M28","u00","Main menu|Fan control","Main menu|Fan control","Main menu|风机控制","Main menu|Blæser styring","Main menu|Reglage Ventilation","Main menu|Control Ventilador","Main menu|Lüfterregelung","Main menu|Contr. ventilador","Main menu|Fan control","Main menu|Fan control","Control state A","Control state A","控制状态 A","Reguleringstilstand A","Etat Regulateur A","Estado Controlador A","Regelstatus A","Estado de controle A","Состояние управления A","Control state A","2007","0.0","0.0","48.0","R","N","","0.0","Enum","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0:正常控制,1:除霜后等待,2:最小时间运行,3:最小时间关闭,4:滴水,5:重启等待延时,6:Ctrl_Sout,7:Ctrl_Sin,8:开启延时,9:关闭延时,10:主开关关闭,11:温控切断,12:除霜保护S4,13:Not_used,14:除霜,15:风机延时,17:门开启,18:融霜,19:调节温度控制,20:紧急控制,21:充注错误,22:更换蒸发器,23:自适应过热度控制,24:开始充注,25:手动控制,26:未选取制冷剂,16:强制关闭,27:Forced_cooling1,28:AmbientMode,29:设备清洗,30:强制制冷,31:门开启,32:上电延时,33:空气加热,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:关闭控制,46:Power_Module,47:Load_shed,48:自适应液体控制","0:Normal,1:Vent efter afrimning,2:Min ON tid,3:Min OFF tid,4:Afdrypning,5:Genstartstid,6:Ctrl_Sout,7:Ctrl_Sin,8:Indkoblingsforsinkelse,9:Udkoblingsforsinkelse,10:Hovedafbryder OFF,11:Termostat udkobling,12:Frost beskyttelse S4,13:Not_used,14:Afrimning,15:Blæser forsinkelse,17:Dør åben,18:Smelte periode,19:Modulerende temp. regulering,20:Nødkøling,21:Indsprøjtningsfejl,22:Fylder fordamper,23:Overhedningsregulering,24:Start indsprøjtning,25:Manuel styring,26:Kølemiddel ej valgt,16:Tvangslukning,27:Forced_cooling1,28:AmbientMode,29:Rengøring,30:Tvangskøling,31:Dør åben,32:Opstartsforsinkelse,33:Luftopvarmning,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Afbrudt regulator,46:Nedlukket,47:Load_shed,48:Adaptiv væskeregulering","0:Ctrl. Normal,1:Maint. apres degivrage,2:Temps Min ON,3:Temps Min OFF,4:Drip Off,5:Tempo Redem.,6:Ctrl_Sout,7:Ctrl_Sin,8:Tempo Encl.,9:Tempo Decl.,10:Inter Gen. OFF,11:Consigne Thermostat,12:Protec. Givre S4,13:Not_used,14:Degivrage,15:Tempo Ventil,17:Porte Ouverte,18:Periode Fonte,19:Temp. Modulation,20:Controle Urgence,21:Erreur Injection,22:Remplissage Evaporateur,23:Controle surchauffe adaptative,24:Dem.Injection,25:Control Manuel,26:Pas de refrigerant selec.,16:Fermeture forcee,27:Forced_cooling1,28:AmbientMode,29:Nettoyage meuble,30:Fermeture forcee,31:Porte Ouverte,32:Tempo Demarrage,33:Chauffage,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Eteindre Regulateur,46:Power_Module,47:Load_shed,48:Adap. Liq.ctrl.","0:Control Normal,1:Espera despues desescarche,2:Tiempo Min ON,3:Tiempo Minimo OFF,4:Goteo,5:Tiempo Reinicio,6:Ctrl_Sout,7:Ctrl_Sin,8:Retraso Enganche,9:Retraso Corte,10:Interruptor Principal OFF,11:Corte Termostato,12:Proteccion Hielo S4,13:Not_used,14:Desescarche,15:Retraso Ventiladores,17:Puerta Abierta,18:Periodo Fusion Hielo,19:Termostato Modulante,20:Emergencia (Error Sonda),21:Error Inyeccion,22:Llenando Evaporador,23:Control Adaptativo,24:Arranque Inyecccion,25:Control Manual,26:Refrigerante NO Seleccionado,16:Cierre Forzado,27:Forced_cooling1,28:AmbientMode,29:Limpieza Vitrina,30:Frio Forzado,31:Puerta Abierta,32:Retraso salidas al inicio,33:Modo Calor,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Apagar Controlador,46:Power_Module,47:Load_shed,48:Control Liquido Adaptativo (ALC)","0:Normale Regelung,1:Wartezeit nach Abtauung,2:Min. Laufzeit,3:Min. Standzeit,4:Abtropfzeit,5:Wiedereinschaltzeit,6:Ctrl_Sout,7:Ctrl_Sin,8:Einschaltverzögerung,9:Ausschaltverzögerung,10:Hauptschalter AUS,11:Thermostatausschaltung,12:Frostschutz S4,13:Not_used,14:Abtauung,15:Lüfterverzögerung,17:Tür offen,18:Reifabschmelzzeit,19:Modulierende Temperaturregelung,20:Notbetrieb,21:Einspritzregelungsfehler,22:Fühlt Verdampfer,23:Adaptive delta tü Regelung,24:Start Einspritzung,25:Handsteuerung,26:Kein Kältemittel gewählt,16:Zwangsschließung,27:Forced_cooling1,28:AmbientMode,29:Möbelreinigung,30:Zwangskühlung,31:Tür offen,32:Relaiseinschaltverzögerung n.Spanng.aus,33:Heizen,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Reglerabschaltung,46:Power_Module,47:Load_shed,48:Adaptive Flüss.regelung","0:Controle normal,1:Espera pós degelo,2:Tempo minimo ON,3:Tempo minimo OFF,4:Gotejamento,5:Reset timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Atraso acionamento,9:Atraso desligamento,10:Chave principal OFF,11:Desligamento por temperatura,12:Proteção de gelo,13:Not_used,14:Degelo,15:Atraso ventilador,17:Porta aberta,18:Período derretimento,19:Controle por temperatura modulante,20:Controle emergência,21:Problema na injeção de líquido,22:Carregando evaporador,23:Controle por SH adaptativo,24:Início injeção de líquido,25:Controle manual,26:Nenhum refrigerante,16:Fechamento forçado,27:Forced_cooling1,28:AmbientMode,29:Limpeza,30:Refrigeração forçada,31:Porta aberta,32:Atraso ao ligar,33:Aquecimento,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Desligamento,46:Power_Module,47:Load_shed,48:Controle líquido adaptativo","0:Нормальное управление,1:Ожидание после оттайки,2:Таймер минимального времени ВКЛ,3:Таймер минимального времени ОТКЛ,4:Каплеобразование,5:Таймер повторного запуска,6:Ctrl_Sout,7:Ctrl_Sin,8:Задержка включения,9:Задержка отключения,10:Главный выключатель ВЫКЛ,11:Отключение термостата,12:Защита от замерзания S4,13:Not_used,14:Оттайка,15:Задержка вентилятора,17:Открытие двери,18:Период таяния,19:Модуляционный контроль температуры,20:Аварийное управление,21:Ошибка впрыска,22:Заполнение испарителя,23:Адаптивное управление перегревом,24:Начало впрыска,25:Ручное управление,26:Хладагент не выбран,16:Принудительное закрытие,27:Forced_cooling1,28:AmbientMode,29:Уборка витрины,30:Принудительное охлаждение,31:Открытие двери,32:Задержка после подачи питания,33:Нагрев воздуха,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Отключение контроллера,46:Power_Module,47:Load_shed,48:Адаптивное управление жидкостью","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0","1","0","4","137","Readout of the actual control state of the controller","Readout of the actual control state of the controller","控制器实际控制状态","Udlæsning af den aktuelle reguleringstilstand","Lecteur de l'état du régulateur","Lectura actual del estado de funcionamiento del contralador.","Readout of the actual control state of the controller","Leitura do estado de controle","Отображение текущего состояния управления контроллера","Readout of the actual control state of the controller","LIC001","1,2,3","0","0.0","0.0","","","Id_1053670#4","1053670#4","4","1.0","0.0","0"
"M54","u59","Main menu|Fan control","Main menu|Fan control","Main menu|风机控制","Main menu|Blæser styring","Main menu|Reglage Ventilation","Main menu|Control Ventilador","Main menu|Lüfterregelung","Main menu|Contr. ventilador","Main menu|Fan control","Main menu|Fan control","Fan","Fan","风机","Blæser","Ventil","Ventilador","Lüfter","Ventilador","Вентилятор","Fan","2511","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","248","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1))","((Id_1055698 < 4 || (Id_1055698 > 4 && Id_1055698 < 9)) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1)))","Id_1054224","1054224","4","1.0","0.0","0"
"M17","U37","Main menu|Fan control","Main menu|Fan control","Main menu|风机控制","Main menu|Blæser styring","Main menu|Reglage Ventilation","Main menu|Control Ventilador","Main menu|Lüfterregelung","Main menu|Contr. ventilador","Main menu|Fan control","Main menu|Fan control","Fan ECO","Fan ECO","风机ECO","Blæser ECO","Ventil ECO","Ventilador ECO","Lüfter ECO","Ventilador ECO","Вентилятор ЭКО","Fan ECO","2674","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","249","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 2 || Id_1056125 == 2 || Id_1056140 == 2)","((Id_1055698 < 4 || (Id_1055698 > 4 && Id_1055698 < 9)) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1)))","Id_1054234","1054234","4","1.0","0.0","0"
"M17","F05","Main menu|Fan control","Main menu|Fan control","Main menu|风机控制","Main menu|Blæser styring","Main menu|Reglage Ventilation","Main menu|Control Ventilador","Main menu|Lüfterregelung","Main menu|Contr. ventilador","Main menu|Fan control","Main menu|Fan control","Fan pulsing mode","Fan pulsing mode","风机脉冲模式","Blæserfunktion","FanPulseMode","Modo Pulsos Ventilador","Lüfterbetrieb","Modo de pulsação do ventilador","Пульсирующий режим работы вентилятора","Fan pulsing mode","1506","0.0","0.0","2.0","S","S","","0.0","Enum","0:No pulsing,1:Pulsing cutout,2:Pulsing cutout night","","0:No pulsing,1:Pulsing cutout,2:Pulsing cutout night","0:无脉冲,1:脉冲切断,2:夜间脉冲切断","0:Ingen pulsering,1:Pulsering,2:Pulsering nat","0:Pas de pulsation,1:Encl. Puls,2:Pulsation Nuit","0:Sin pulsos,1:Pulsos en el corte,2:Pulsos al corte en Noche","0:Kein Takten,1:Takten während des Ausschaltens,2:Takten bei Ausschaltung nachts","0:Sem pulsos,1:Desligamento pulsos,2:Setpoint pulsação noite","0:Нет пульсации,1:Импульсное отключение,2:Ипульсное отключение ночью","0:No pulsing,1:Pulsing cutout,2:Pulsing cutout night","0","0","1","2","42","Pulse operation of fan 

0: No pulse operation 

1: Pulse operation when the thermostat is cut out

2: Pulse operation when the thermostat is cut out, but only during night operation","Pulse operation of fan 

0: No pulse operation 

1: Pulse operation when the thermostat is cut out

2: Pulse operation when the thermostat is cut out, but only during night operation","风扇脉冲运行
0:无脉冲运行
1:停止制冷时脉冲运行
2:夜间模式下，停止制冷时脉冲运行","Valg af pulseringsfunktion for blæseren.

0: Ingen pulsering

1: Pulsering når termostat er udkoblet

2: Pulsering når termostat er udkoblet, men kun under natdrift","Régime d’impulsion du ventilateur 0 : Pas de régime d’impulsion 1 : Régime d’impulsion lorsque le thermostat ne fait pas appel à un refroidissement 2 : Régime d’impulsion lorsque le thermostat ne fait pas appel à un refroidissement mais uniquement en régime de nuit","Pulsos del ventilador:
0: No hay pulsos
1: Pulsos en el corte.
2: Pulsos en el corte, solo en periodo nocturno.","Pulse operation of fan 

0: No pulse operation 

1: Pulse operation when the thermostat is cut out

2: Pulse operation when the thermostat is cut out, but only during night operation","Modo de pulsação do ventilador. 0: Sem pulsos; 1: operação com pulsos quando o termostato está desligado; 2: operação com pulsos quando o termostato está desligado, mas somente em operação noturna.","Пульсирующая работа вентилятора. 0: Нет пульсирующей работы, 1: Пульсирующая работа, когда термостат отключен, 2: Пульсирующая работа, когда термостат отключен, но только в ночном режиме","Pulse operation of fan 

0: No pulse operation 

1: Pulse operation when the thermostat is cut out

2: Pulse operation when the thermostat is cut out, but only during night operation","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1))","((Id_1055698 < 4 || (Id_1055698 > 4 && Id_1055698 < 9)) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1)))","Id_1054212","1054212","4","1.0","0.0","0"
"M17","F06","Main menu|Fan control","Main menu|Fan control","Main menu|风机控制","Main menu|Blæser styring","Main menu|Reglage Ventilation","Main menu|Control Ventilador","Main menu|Lüfterregelung","Main menu|Contr. ventilador","Main menu|Fan control","Main menu|Fan control","Fan period time","Fan period time","风扇脉冲运行周期","Blæser periodetid","Fan cycle","Periodo tiempo Vent.","Lüfter Periodenzeit","Período ON ventilador","Время периода вентилятора","Fan period time","1507","5.0","1.0","30.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","43","Periodtime for pulsing of fan","Periodtime for pulsing of fan","风扇脉冲运行周期","Periodetid for blæserpulsering","Période de régime d’impulsion pour le ventilateur
C’est ici qu’est réglée toute la période d’impulsion. Somme du temps de marche et du temps
d’arrêt.","Periodo tiempo de ventilador.","Periodtime for pulsing of fan","Período para pulsação do ventilador","Время периода для пульсации вентилятора","Periodtime for pulsing of fan","LIC001","1,2,3","0","0.0","0.0","((Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1))) && Id_1054212 > 0","((Id_1055698 < 4 || (Id_1055698 > 4 && Id_1055698 < 9)) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1)))","Id_1054213","1054213","2","1.0","0.0","-42"
"M17","F07","Main menu|Fan control","Main menu|Fan control","Main menu|风机控制","Main menu|Blæser styring","Main menu|Reglage Ventilation","Main menu|Control Ventilador","Main menu|Lüfterregelung","Main menu|Contr. ventilador","Main menu|Fan control","Main menu|Fan control","Fan ON cycle","Fan ON cycle","风机ON占比","Blæser ON tid","Cycle Ventil ON","Ciclo Ventilador ON","Lüfter EIN Zeit","Ciclo ON ventilador","Цикл ВКЛ состояния вентилятора","Fan ON cycle","1508","100.0","0.0","100.0","S","S","%","0.0","INT","","","","","","","","","","","","0","0","1","2","44","ON time for fan. 
The ON period is set as a percentage of the period time","ON time for fan. 
The ON period is set as a percentage of the period time","风机ON占比(%)","Den del af periodetiden, hvor blæseren kører under pulsering","Temps ON de la ventilation. Il s'agit d'un pourcentage de la periode","Periodo ON para el ventilador. Se fija como un porcentaje del periodo de tiempo.","ON time for fan. 
The ON period is set as a percentage of the period time","Tempo ON do ventilador. O período ON é definido como um porcentagem do período.","Время ВКЛ для вентилятора. Период ВКЛ устанавливается как процент времени периода","ON time for fan. 
The ON period is set as a percentage of the period time","LIC001","1,2,3","0","0.0","0.0","((Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1))) && Id_1054212 > 0","((Id_1055698 < 4 || (Id_1055698 > 4 && Id_1055698 < 9)) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1)))","Id_1054210","1054210","4","1.0","0.0","-30"
"M17","F04","Main menu|Fan control","Main menu|Fan control","Main menu|风机控制","Main menu|Blæser styring","Main menu|Reglage Ventilation","Main menu|Control Ventilador","Main menu|Lüfterregelung","Main menu|Contr. ventilador","Main menu|Fan control","Main menu|Fan control","Fan stop high S5 temp.","Fan stop high S5 temp.","风机高化霜停止温度","Blæser stop høj S5 temp.","Fan Stop Temp. S5","Paro Vent con alta temp S5","Lüfterstop S5 Temp.","Temperatura de parada do ventilador","Остановка вентилятора при высокой темп S5","Fan stop high S5 temp.","1505","50.0","-50.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","41","Fan stop temperature 
The function stops the fans in an error situation, so that they will not provide power to the appliance. If the defrost sensor registers a higher temperature than the one set here, the fans will be stopped. There will be re-start at 2 K below the setting. 
The function is not active during a defrost or start-up after a defrost.","Fan stop temperature 
The function stops the fans in an error situation, so that they will not provide power to the appliance. If the defrost sensor registers a higher temperature than the one set here, the fans will be stopped. There will be re-start at 2 K below the setting. 
The function is not active during a defrost or start-up after a defrost.","风机停止温度
该功能在错误情况下停止风机，这样风机就不会给设备提供动力。如果除霜传感器测量到一个比该设定的温度还高的温度，风扇就会停止。当温度比设定温度低2K时风扇才会重启。
该功能在除霜或者除霜以后的启动期间不起作用。
当设定值为+50℃时该功能被中断。","Funktionen stopper ventilatorerne i en fejlsituation, så de ikke tilfører effekt til kølestedet.
Hvis afrimningsføleren registrerer en højere temperatur end den her indstillede,
bliver ventilatorerne stoppet. Der startes igen 2 K under indstillingen.
Funktionen er ikke aktiv under en afrimning eller ved opstart efter en afrimning.","Température d’arrêt du ventilateur En cas d’erreur de fonctionnement, cette fonction arrête les ventilateurs pour qu’ils n’apportent pas de puissance au meuble frigorifique. Si la sonde de dégivrage enregistre une température dépassant ce réglage, les ventilateurs sont arrêtés. Ils sont redémarrés à 2 K sous le réglage. Cette fonction n’est pas active en cours de dégivrage ou de démarrage après un dégivrage.
Avec le réglage +50°C, la fonction est coupée.","Paro ventilador por temperatura. La funcion para el ventilador en caso de fallo. Si el sensor de desescarche registra una mayor temperatura que lo ajustado aqui, el ventilador se para. Hay un re-inicio a 2K por debajo del ajuste. La funcion no esta activa en desescarche o despues de un desescarche.","Fan stop temperature 
The function stops the fans in an error situation, so that they will not provide power to the appliance. If the defrost sensor registers a higher temperature than the one set here, the fans will be stopped. There will be re-start at 2 K below the setting. 
The function is not active during a defrost or start-up after a defrost.","Temperatura de parada do ventilador. A função para o ventilador em caso de aplicação equivocada. Se o sensor de degelo registra uma temperatura mais alta do que a definida aqui, os ventiladores irão parar. O ventialdor irá reiniciar em 2K abaixo do valor. A função não está ativa durante um degelo ou acionamento após degelo.","Температура остановки вентилятора. Функция останавливает вентиляторы в ситуации аварии, так что они не поставляют энергию в устройство. Если датчик оттайки регистрирует более высокую температуру чем установлена здесь, вентиляторы будут остановлены. Повторный запуск произойдет при 2К ниже настройки.","Fan stop temperature 
The function stops the fans in an error situation, so that they will not provide power to the appliance. If the defrost sensor registers a higher temperature than the one set here, the fans will be stopped. There will be re-start at 2 K below the setting. 
The function is not active during a defrost or start-up after a defrost.","LIC001","1,2,3","0","0.0","10.0","(Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1))","((Id_1055698 < 4 || (Id_1055698 > 4 && Id_1055698 < 9)) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1)))","Id_1054211","1054211","7","1.0","-273.15","-37"
"M17","o90","Main menu|Fan control","Main menu|Fan control","Main menu|风机控制","Main menu|Blæser styring","Main menu|Reglage Ventilation","Main menu|Control Ventilador","Main menu|Lüfterregelung","Main menu|Contr. ventilador","Main menu|Fan control","Main menu|Fan control","Fan at forced closing","Fan at forced closing","风机强制停止","Blæser ved tvangslukning","Ventil si fermeture forcee","Ventilador con cierre forzado","Lüfter bei Zwangsschliessung","Ventialdores durante fechamento forçado","Вентилятор при принудительном закрытии","Fan at forced closing","2121","1.0","0.0","3.0","S","S","","0.0","Enum","0:OFF,1:ON,2:OFF and suppress defrost,3:ON and suppress defrost","","0:OFF,1:ON,2:OFF and suppress defrost,3:ON and suppress defrost","0:OFF,1:ON,2:OFF 同时不除霜,3:ON 同时不除霜","0:OFF,1:ON,2:OFF og ingen afrim.,3:ON og ingen afrim.","0:OFF,1:ON,2:OFF/Pas de Degivrage,3:ON/Pas de Degivrage","0:OFF,1:ON,2:OFF / Sin Desescarche,3:ON / Sin desescarche","0:AUS,1:EIN,2:AUS und Abtauunterdrückung,3:EINund Abtauunterdrückung","0:OFF,1:ON,2:OFF/Sem degelo,3:ON/Com degelo","0:ВЫКЛ,1:ВКЛ,2:ВЫКЛ и пропущена оттайка,3:ВКЛ и пропущена оттайка","0:OFF,1:ON,2:OFF and suppress defrost,3:ON and suppress defrost","0","0","1","2","45","You can set whether fans should be operational or stopped if the function ""Forced closing"" is activated here. 

0: Fans are OFF

1: Fans are ON

2: Fans are OFF and defrost is not permitted

3: Fans are ON and defrost is not permitted","You can set whether fans should be operational or stopped if the function ""Forced closing"" is activated here. 

0: Fans are OFF

1: Fans are ON

2: Fans are OFF and defrost is not permitted

3: Fans are ON and defrost is not permitted","该参数决定风机是否允许
0：风机停止；
1：风机允许运行；
2：风机停止，禁止除霜；
3：风机允许运行，禁止除霜","Valg af blæserstyring og afrimningsstyring under tvangslukning.

0: Blæseren stopper

1: Blæser kører

2: Blæser er stoppet og afrimninger startes ikke

3: Blæser kører og afrimninger startes ikke","Vous pouvez définir si les ventilateurs doivent être opérationnels ou arrêtés si la fonction ""Fermeture forcée"" est activée. 0: Ventils OFF1: Ventil ON2: Ventil OFF et autorisé en degivrage 3: Ventil ON et non autorisé en dégivrage","Aqui puede ajustar si los ventiladores tienen que funcionar o no durante el periodo de ""Cierre Forzado"". 
0: Ventiladores OFF
1: Ventiladores ON
2: Ventiladores OFF y no hay desescarches
3: Ventiladores ON y se permiten desescarches.","You can set whether fans should be operational or stopped if the function ""Forced closing"" is activated here. 

0: Fans are OFF

1: Fans are ON

2: Fans are OFF and defrost is not permitted

3: Fans are ON and defrost is not permitted","É possível definir como os ventiladores irão atuar durante a função ""Fechamento forçado"" estiver ativada. 0: Ventiladores estão desligados; 1: Ventiladores estão ligados; 2: Ventiladores estão desligados e degelo não é permitido, 3: Ventiladores estão ligados e degelos são permitidos.","Можно установить должен ли вентилятор работать или быть остановлен если функция ""Принудительное закрытие"" активирована. 0: Вентиляторы ВЫКЛ, 1: Вентиляторы ВКЛ, 2: Вентиляторы ВЫКЛ и оттайка не разрешена, 3: Вентиляторы ВКЛ и оттайка не разрешена","You can set whether fans should be operational or stopped if the function ""Forced closing"" is activated here. 

0: Fans are OFF

1: Fans are ON

2: Fans are OFF and defrost is not permitted

3: Fans are ON and defrost is not permitted","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1))","((Id_1055698 < 4 || (Id_1055698 > 4 && Id_1055698 < 9)) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1)))","Id_1054214","1054214","4","1.0","0.0","0"
"M28","u00","Main menu|Railheat control","Main menu|Railheat control","Main menu|防结露控制","Main menu|Kantvarme strying","Main menu|Reglage Cord. Chauff.","Main menu|Control Anti-Vaho","Main menu|Rahmenheizg.steuerung","Main menu|Desembaçador","Main menu|Railheat control","Main menu|Railheat control","Control state A","Control state A","控制状态 A","Reguleringstilstand A","Etat Regulateur A","Estado Controlador A","Regelstatus A","Estado de controle A","Состояние управления A","Control state A","2007","0.0","0.0","48.0","R","N","","0.0","Enum","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0:正常控制,1:除霜后等待,2:最小时间运行,3:最小时间关闭,4:滴水,5:重启等待延时,6:Ctrl_Sout,7:Ctrl_Sin,8:开启延时,9:关闭延时,10:主开关关闭,11:温控切断,12:除霜保护S4,13:Not_used,14:除霜,15:风机延时,17:门开启,18:融霜,19:调节温度控制,20:紧急控制,21:充注错误,22:更换蒸发器,23:自适应过热度控制,24:开始充注,25:手动控制,26:未选取制冷剂,16:强制关闭,27:Forced_cooling1,28:AmbientMode,29:设备清洗,30:强制制冷,31:门开启,32:上电延时,33:空气加热,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:关闭控制,46:Power_Module,47:Load_shed,48:自适应液体控制","0:Normal,1:Vent efter afrimning,2:Min ON tid,3:Min OFF tid,4:Afdrypning,5:Genstartstid,6:Ctrl_Sout,7:Ctrl_Sin,8:Indkoblingsforsinkelse,9:Udkoblingsforsinkelse,10:Hovedafbryder OFF,11:Termostat udkobling,12:Frost beskyttelse S4,13:Not_used,14:Afrimning,15:Blæser forsinkelse,17:Dør åben,18:Smelte periode,19:Modulerende temp. regulering,20:Nødkøling,21:Indsprøjtningsfejl,22:Fylder fordamper,23:Overhedningsregulering,24:Start indsprøjtning,25:Manuel styring,26:Kølemiddel ej valgt,16:Tvangslukning,27:Forced_cooling1,28:AmbientMode,29:Rengøring,30:Tvangskøling,31:Dør åben,32:Opstartsforsinkelse,33:Luftopvarmning,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Afbrudt regulator,46:Nedlukket,47:Load_shed,48:Adaptiv væskeregulering","0:Ctrl. Normal,1:Maint. apres degivrage,2:Temps Min ON,3:Temps Min OFF,4:Drip Off,5:Tempo Redem.,6:Ctrl_Sout,7:Ctrl_Sin,8:Tempo Encl.,9:Tempo Decl.,10:Inter Gen. OFF,11:Consigne Thermostat,12:Protec. Givre S4,13:Not_used,14:Degivrage,15:Tempo Ventil,17:Porte Ouverte,18:Periode Fonte,19:Temp. Modulation,20:Controle Urgence,21:Erreur Injection,22:Remplissage Evaporateur,23:Controle surchauffe adaptative,24:Dem.Injection,25:Control Manuel,26:Pas de refrigerant selec.,16:Fermeture forcee,27:Forced_cooling1,28:AmbientMode,29:Nettoyage meuble,30:Fermeture forcee,31:Porte Ouverte,32:Tempo Demarrage,33:Chauffage,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Eteindre Regulateur,46:Power_Module,47:Load_shed,48:Adap. Liq.ctrl.","0:Control Normal,1:Espera despues desescarche,2:Tiempo Min ON,3:Tiempo Minimo OFF,4:Goteo,5:Tiempo Reinicio,6:Ctrl_Sout,7:Ctrl_Sin,8:Retraso Enganche,9:Retraso Corte,10:Interruptor Principal OFF,11:Corte Termostato,12:Proteccion Hielo S4,13:Not_used,14:Desescarche,15:Retraso Ventiladores,17:Puerta Abierta,18:Periodo Fusion Hielo,19:Termostato Modulante,20:Emergencia (Error Sonda),21:Error Inyeccion,22:Llenando Evaporador,23:Control Adaptativo,24:Arranque Inyecccion,25:Control Manual,26:Refrigerante NO Seleccionado,16:Cierre Forzado,27:Forced_cooling1,28:AmbientMode,29:Limpieza Vitrina,30:Frio Forzado,31:Puerta Abierta,32:Retraso salidas al inicio,33:Modo Calor,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Apagar Controlador,46:Power_Module,47:Load_shed,48:Control Liquido Adaptativo (ALC)","0:Normale Regelung,1:Wartezeit nach Abtauung,2:Min. Laufzeit,3:Min. Standzeit,4:Abtropfzeit,5:Wiedereinschaltzeit,6:Ctrl_Sout,7:Ctrl_Sin,8:Einschaltverzögerung,9:Ausschaltverzögerung,10:Hauptschalter AUS,11:Thermostatausschaltung,12:Frostschutz S4,13:Not_used,14:Abtauung,15:Lüfterverzögerung,17:Tür offen,18:Reifabschmelzzeit,19:Modulierende Temperaturregelung,20:Notbetrieb,21:Einspritzregelungsfehler,22:Fühlt Verdampfer,23:Adaptive delta tü Regelung,24:Start Einspritzung,25:Handsteuerung,26:Kein Kältemittel gewählt,16:Zwangsschließung,27:Forced_cooling1,28:AmbientMode,29:Möbelreinigung,30:Zwangskühlung,31:Tür offen,32:Relaiseinschaltverzögerung n.Spanng.aus,33:Heizen,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Reglerabschaltung,46:Power_Module,47:Load_shed,48:Adaptive Flüss.regelung","0:Controle normal,1:Espera pós degelo,2:Tempo minimo ON,3:Tempo minimo OFF,4:Gotejamento,5:Reset timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Atraso acionamento,9:Atraso desligamento,10:Chave principal OFF,11:Desligamento por temperatura,12:Proteção de gelo,13:Not_used,14:Degelo,15:Atraso ventilador,17:Porta aberta,18:Período derretimento,19:Controle por temperatura modulante,20:Controle emergência,21:Problema na injeção de líquido,22:Carregando evaporador,23:Controle por SH adaptativo,24:Início injeção de líquido,25:Controle manual,26:Nenhum refrigerante,16:Fechamento forçado,27:Forced_cooling1,28:AmbientMode,29:Limpeza,30:Refrigeração forçada,31:Porta aberta,32:Atraso ao ligar,33:Aquecimento,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Desligamento,46:Power_Module,47:Load_shed,48:Controle líquido adaptativo","0:Нормальное управление,1:Ожидание после оттайки,2:Таймер минимального времени ВКЛ,3:Таймер минимального времени ОТКЛ,4:Каплеобразование,5:Таймер повторного запуска,6:Ctrl_Sout,7:Ctrl_Sin,8:Задержка включения,9:Задержка отключения,10:Главный выключатель ВЫКЛ,11:Отключение термостата,12:Защита от замерзания S4,13:Not_used,14:Оттайка,15:Задержка вентилятора,17:Открытие двери,18:Период таяния,19:Модуляционный контроль температуры,20:Аварийное управление,21:Ошибка впрыска,22:Заполнение испарителя,23:Адаптивное управление перегревом,24:Начало впрыска,25:Ручное управление,26:Хладагент не выбран,16:Принудительное закрытие,27:Forced_cooling1,28:AmbientMode,29:Уборка витрины,30:Принудительное охлаждение,31:Открытие двери,32:Задержка после подачи питания,33:Нагрев воздуха,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Отключение контроллера,46:Power_Module,47:Load_shed,48:Адаптивное управление жидкостью","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0","1","0","4","137","Readout of the actual control state of the controller","Readout of the actual control state of the controller","控制器实际控制状态","Udlæsning af den aktuelle reguleringstilstand","Lecteur de l'état du régulateur","Lectura actual del estado de funcionamiento del contralador.","Readout of the actual control state of the controller","Leitura do estado de controle","Отображение текущего состояния управления контроллера","Readout of the actual control state of the controller","LIC001","1,2,3","0","0.0","0.0","","","Id_1053670#5","1053670#5","4","1.0","0.0","0"
"M18","","Main menu|Railheat control","Main menu|Railheat control","Main menu|防结露控制","Main menu|Kantvarme strying","Main menu|Reglage Cord. Chauff.","Main menu|Control Anti-Vaho","Main menu|Rahmenheizg.steuerung","Main menu|Desembaçador","Main menu|Railheat control","Main menu|Railheat control","Dewpoint","Dewpoint","露点温度","Dugpunkt","Point de rosee","Punto Rocio","Taupunkt","Ponto de orvalho","Точка росы","Dewpoint","2615","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","101","Actual dewpoint received from system manager via network","Actual dewpoint received from system manager via network","从主控器接收到的露点温度","Aktuelt dugpunkt modtaget fra system manager via netværkssignal","Point de rosee recu du SM","Punto de rocio actual recibido desde el SM via red.","Actual dewpoint received from system manager via network","Leitura atual do ponto de orvalho atual recebido do gerenciador do sistema","Текущая точка росы полученная от блока мониторинга по сети","Actual dewpoint received from system manager via network","LIC001","1,2,3","0","0.0","10.0","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1) && Id_1054178 == 2","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","Id_1054189","1054189","7","1.0","-273.15","-37"
"M18","u85","Main menu|Railheat control","Main menu|Railheat control","Main menu|防结露控制","Main menu|Kantvarme strying","Main menu|Reglage Cord. Chauff.","Main menu|Control Anti-Vaho","Main menu|Rahmenheizg.steuerung","Main menu|Desembaçador","Main menu|Railheat control","Main menu|Railheat control","Railheat power","Railheat power","防结露占比","Kantvarme effekt","Puissance CC","PotenciaAntivaho","Rahmenheizung","Carga desembaçador","Мощность кантового подогрева","Railheat power","2606","0.0","0.0","100.0","R","N","%","0.0","INT","","","","","","","","","","","","0","1","0","4","100","Readout of the actual rail power in %","Readout of the actual rail power in %","防结露占比读数(%)","Udlæsning af den aktuelle varmeeffekt for kantvarmen","Puissance en % du cordon chauffant","Lectura de la salida de antivaho en %","Readout of the actual rail power in %","Leitura da carga do desembaçador em %","Отображение текущей мощности кантового подогрева в %","Readout of the actual rail power in %","LIC001","1,2,3","0","0.0","0.0","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","Id_1054188","1054188","4","1.0","0.0","-30"
"M55","U59","Main menu|Railheat control","Main menu|Railheat control","Main menu|防结露控制","Main menu|Kantvarme strying","Main menu|Reglage Cord. Chauff.","Main menu|Control Anti-Vaho","Main menu|Rahmenheizg.steuerung","Main menu|Desembaçador","Main menu|Railheat control","Main menu|Railheat control","Rail heat PWM","Rail heat PWM","PWM防结露加热","Kantvarme PWM","Cordon Chauf PWM","Antivaho por pulsos PWM","PBM Rahmen-u.Scheibenheizung","Desemb. PWM","Кантовый подогрев ШИМ","Rail heat PWM","2689","0.0","0.0","100.0","R","N","%","0.0","INT","","","","","","","","","","","","0","1","0","4","263","Actual status of output function","Actual status of output function","AKV输出状态","Aktuel status af udgangsfunktion","Etat actuel de la fonction","Estado actual de la salida.","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1056251 == 1","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","Id_1054209","1054209","4","1.0","0.0","-30"
"M18","o85","Main menu|Railheat control","Main menu|Railheat control","Main menu|防结露控制","Main menu|Kantvarme strying","Main menu|Reglage Cord. Chauff.","Main menu|Control Anti-Vaho","Main menu|Rahmenheizg.steuerung","Main menu|Desembaçador","Main menu|Railheat control","Main menu|Railheat control","Rail heat control mode","Rail heat control mode","防露加热模式","Kantvarmefunktion","Mode C. Chauffant","Modo Antivaho","Rahmenheizungbetrieb","Modo desembaçador","Режим управления кантовым подогревом","Rail heat control mode","2116","0.0","0.0","2.0","S","S","","0.0","Enum","0:ON,1:Day/Night timer,2:Dew point ctrl.","","0:ON,1:Day/Night timer,2:Dew point ctrl.","0:ON,1:白天/夜间计时器,2:露点控制","0:ON,1:Dag/Nat Puls,2:Dugpunkt styring","0:ON,1:Temps Jour/Nuit,2:Ctrl. Pt de rosée","0:ON,1:Temporizador Dia/Noche,2:Control por Punto Rocio","0:EIN,1:Tag/Nacht Timer,2:Dew point ctrl.","0:ON,1:Temporizador dia/noite,2:Controle por ponto de orvalho","0:ВКЛ,1:Таймер День/Ночь,2:Управление точкой росы","0:ON,1:Day/Night timer,2:Dew point ctrl.","0","0","1","2","90","The rail heat can be controlled in several ways: 


0: Railheat is running all the time 


1: Pulse control is used with a timer function following the day/night operation 


2: Pulse control is used with a dew point function. This function requires that a signal is received about the dew point value. The value is measured by a system manager and sent to the controller via the data communication.","The rail heat can be controlled in several ways: 


0: Railheat is running all the time 


1: Pulse control is used with a timer function following the day/night operation 


2: Pulse control is used with a dew point function. This function requires that a signal is received about the dew point value. The value is measured by a system manager and sent to the controller via the data communication.","防结霜加热可以通过以下几种方式控制：
0：防露加热一致运行；
1：在白天和夜间运行中，按照计时功能进行脉冲控制(o41,o42)；
2：露点温度脉冲控制(o86,o87,o88)。此功能需要露点温度的信号，该信号需要主控器监测并通过数据通讯传输到控制器。","Kantvarmen kan styres på følgende måder:

0: Kantvarmen kører 100%

1: Kantvarmen pulseres ud fra dag og nat drift

2: Kantvarmen pulseres ud fra det aktuelle dug punkt. Dette kræver at dug punktet bliver sendt over netværket til møbelstyringen","0: Toujours en marche 1: Pulsation en fonction du jour et de la nuit 2: Pulsation avec point de rosée. Cette fonction requiert un system manager","El antivaho puede controlarse de varias formas:
0: Antivaho funciona siempre.
1: Control por pulsos mediante la funcion dia/noche.
2: Control por pulsos usando la funcion de punto de rocio. Esta ultima funcion requiere una señal desde el System Manager.","The rail heat can be controlled in several ways: 


0: Railheat is running all the time 


1: Pulse control is used with a timer function following the day/night operation 


2: Pulse control is used with a dew point function. This function requires that a signal is received about the dew point value. The value is measured by a system manager and sent to the controller via the data communication.","O desembaçador pode ser controlador de várias formas. 0: Desemb. funcionando o tempo todo; 1: Controle de pulsos é utilizado com uma função timer, seguindo operação dia/noite; 2: Controle de pulsos é utilizado com função de cálculo do ponto de orvalho. Essa função requer que um sensor seja instalado no gerenciador do sistema, e que o sinal seja enviado ao controlador via rede.","Кантовый подогрев может управляться несколькими способами: 0: кантовый подогрев работает все время. 1: используется импульсное управление с функцией таймера следующего за дневным/ночным режимом. 2: используется импульсное управление с функцией точки росы. Функция требует получения сигнала о точке росы.","The rail heat can be controlled in several ways: 


0: Railheat is running all the time 


1: Pulse control is used with a timer function following the day/night operation 


