GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
2: Pulse control is used with a dew point function. This function requires that a signal is received about the dew point value. The value is measured by a system manager and sent to the controller via the data communication.","LIC001","1,2,3","0","0.0","0.0","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","Id_1054178","1054178","4","1.0","0.0","0"
"M18","o41","Main menu|Railheat control","Main menu|Railheat control","Main menu|防结露控制","Main menu|Kantvarme strying","Main menu|Reglage Cord. Chauff.","Main menu|Control Anti-Vaho","Main menu|Rahmenheizg.steuerung","Main menu|Desembaçador","Main menu|Railheat control","Main menu|Railheat control","Rail heat ON cycle day","Rail heat ON cycle day","白天防结露运行","Kantvarme ON dag","Railh.ON day%","Antivaho Dia","Rahmenheizung EIN Tag","Ciclo ON durante o dia do desembaçador","Цикл ВКЛ кантового подогрева днем","Rail heat ON cycle day","2060","100.0","0.0","100.0","S","S","%","0.0","INT","","","","","","","","","","","","0","0","1","2","91","Railheat power during day time. The ON period is set as a percentage of the period","Railheat power during day time. The ON period is set as a percentage of the period","白天防结露运行
设置白天防结露开启的时间占比","Kantvarme effekt under dag drift. Kantvarmen er tændt i den definerede periode og den indstilles som en procent af periodetiden","Rails antibuée en régime de jour. La période ON est réglée en % du temps","Antivaho durante el periodo de dia.","Railheat power during day time. The ON period is set as a percentage of the period","Carga do desembaçador durante operação diurna. O período ON é definido como porcentagem do período.","Мощность кантового подогрева днем. Период ВКЛ устанавливается в процентах от общего времени периода","Railheat power during day time. The ON period is set as a percentage of the period","LIC001","1,2,3","0","0.0","0.0","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1) && Id_1054178 > 0","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","Id_1054180","1054180","4","1.0","0.0","-30"
"M18","o42","Main menu|Railheat control","Main menu|Railheat control","Main menu|防结露控制","Main menu|Kantvarme strying","Main menu|Reglage Cord. Chauff.","Main menu|Control Anti-Vaho","Main menu|Rahmenheizg.steuerung","Main menu|Desembaçador","Main menu|Railheat control","Main menu|Railheat control","Rail heat ON cycle night","Rail heat ON cycle night","夜间防结露运行","Kantvarme ON nat","Railh.ON ngt%","Antivaho Noche","Rahmenheizung EIN Nacht","Ciclo ON durante a noite do desembaçador","Цикл ВКЛ кантового подогрева ночью","Rail heat ON cycle night","2061","100.0","0.0","100.0","S","S","%","0.0","INT","","","","","","","","","","","","0","0","1","2","92","Railheat power during night time. The ON period is set as a percentage of the period time","Railheat power during night time. The ON period is set as a percentage of the period time","夜间防结露运行
设置夜间防结露开启的时间占比","Kantvarme effekt under nat drift. Kantvarmen er tændt i den definerede periode og den indstilles som en procent af periodetiden","Rails antibuée en régime de nuit. La période ON est réglée en % du temps","Antivaho durante el periodo de noche","Railheat power during night time. The ON period is set as a percentage of the period time","Carga do desembaçador durante operação noturna. O período ON é definido como porcentagem do período.","Мощность кантового подогрева ночью. Период ВКЛ устанавливается в процентах от общего времени периода","Railheat power during night time. The ON period is set as a percentage of the period time","LIC001","1,2,3","0","0.0","0.0","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1) && Id_1054178 > 0","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","Id_1054181","1054181","4","1.0","0.0","-30"
"M18","o43","Main menu|Railheat control","Main menu|Railheat control","Main menu|防结露控制","Main menu|Kantvarme strying","Main menu|Reglage Cord. Chauff.","Main menu|Control Anti-Vaho","Main menu|Rahmenheizg.steuerung","Main menu|Desembaçador","Main menu|Railheat control","Main menu|Railheat control","Rail heat period time","Rail heat period time","防结露周期","Kantvarme periodetid","Periode Cordons Chauffant","Periodo Antivaho","Rahmenheizung Periode","Período do desembaçador","Время периода кантового подогрева","Rail heat period time","2062","6.0","6.0","60.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","93","Periodtime for pulsing of railheat","Periodtime for pulsing of railheat","防结露脉冲控制的周期","Periodetid for pulsering af kantvarmen","Cycle des rails antibuée. Permet de régler la somme des temps ON + temps OFF, en minutes","Periodo de tiempo de los pulsos antivaho.","Periodtime for pulsing of railheat","Período de pulsação para o desembaçador","Время периода для импульсного режима кантового подогрева","Periodtime for pulsing of railheat","LIC001","1,2,3","0","0.0","0.0","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)))","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","Id_1054182","1054182","2","1.0","0.0","-42"
"M18","P82","Main menu|Railheat control","Main menu|Railheat control","Main menu|防结露控制","Main menu|Kantvarme strying","Main menu|Reglage Cord. Chauff.","Main menu|Control Anti-Vaho","Main menu|Rahmenheizg.steuerung","Main menu|Desembaçador","Main menu|Railheat control","Main menu|Railheat control","Rail heat PWM - Period time","Rail heat PWM - Period time","防露加热PWM - 周期","Kantvarme PWM - Periode tid","PWM Cordons Chau - Durée période","Antivaho PWM - Periodo de tiempo","PBM Rahmenheizg. - Periodenzeit","Desemb. PWM - Período","Кант подогр ШИМ - Время периода","Rail heat PWM - Period time","2200","10.0","4.0","60.0","S","S","s","0.0","INT","","","","","","","","","","","","0","0","1","2","99","Period time for the pulse width modulation","Period time for the pulse width modulation","脉冲宽度，周期时间","Periodetid for puls bredde modulering","Durée de la période de modulation","Periodo de tiempo para los pulsos.","Period time for the pulse width modulation","Período para a modulação de pulsos","Время периода для широтно импульсной модуляции","Period time for the pulse width modulation","LIC001","1,2,3","0","0.0","0.0","Id_1056251 == 1","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","Id_1054208","1054208","2","1.0","0.0","-43"
"M18","o88","Main menu|Railheat control","Main menu|Railheat control","Main menu|防结露控制","Main menu|Kantvarme strying","Main menu|Reglage Cord. Chauff.","Main menu|Control Anti-Vaho","Main menu|Rahmenheizg.steuerung","Main menu|Desembaçador","Main menu|Railheat control","Main menu|Railheat control","Rail heat min ON cycle","Rail heat min ON cycle","防结露最小开启占比","Kantvarme min ON","Rail Min ON%","Minimo Antivaho ON","Rahmenheizung Min. EIN","Míninmo ON desembaçador","Минимальный цикл ВКЛ кантового подогрева","Rail heat min ON cycle","2119","30.0","0.0","100.0","S","S","%","0.0","INT","","","","","","","","","","","","0","0","1","2","96","Lowest permitted rail heat power. 
When the measured dew point is below the defined minimum limit the rail heat will run with the set minimum power","Lowest permitted rail heat power. 
When the measured dew point is below the defined minimum limit the rail heat will run with the set minimum power","防结露最小开启占比
当露点温度比最小设定值低时，防结露按最小开启占比运行","Mindst tilladte varmeeffekt når dugpunktet ligger under minimumsgrænsen","Effet cordon chauffant admissible le plus faible. L’on règle ici le pourcentage de l’effet qui sera communiqué lorsque la valeur du point de
condensation est minimum.","Minimo permitido para la activacion de antivaho. Cuando el punto de rocio medido esta por debajo del limite inferior entonces el antivaho funcionara a la minima potencia.","Lowest permitted rail heat power. 
When the measured dew point is below the defined minimum limit the rail heat will run with the set minimum power","Carga mínima permitida do desembaçador. Quando o valor de ponto de orvalho estiver abaixo do valor mínimo, o desembaçador irá atuar com carga mínima.","Наименьшая разрешенная мощность кантового подогрева. Когда измеренная точка росы ниже определенного минимального предела кантовый подогрев будет работать с установленной минимальной мощностью","Lowest permitted rail heat power. 
When the measured dew point is below the defined minimum limit the rail heat will run with the set minimum power","LIC001","1,2,3","0","0.0","0.0","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1) && Id_1054178 == 2","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","Id_1054185","1054185","4","1.0","0.0","-30"
"M18","o86","Main menu|Railheat control","Main menu|Railheat control","Main menu|防结露控制","Main menu|Kantvarme strying","Main menu|Reglage Cord. Chauff.","Main menu|Control Anti-Vaho","Main menu|Rahmenheizg.steuerung","Main menu|Desembaçador","Main menu|Railheat control","Main menu|Railheat control","Dewpoint min limit","Dewpoint min limit","露点温度下限","Dugpunkt min grænse","Lim Min Point Rosee","Min.Lim.Punto Rocio","Taupunkt Min Limit","Limite mínimo ponto orvalho desembaçador","Минимальный предел точки росы","Dewpoint min limit","2117","8.0","-10.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","94","If the measuered dew point is below the set value the rail heat is running at minimum heat","If the measuered dew point is below the set value the rail heat is running at minimum heat","当露点温度比该设定值低时，防结露按最小占比运行","Hvis det målte dugpunkt ligger under denne grænse, vil kantvarmen kører med minimum varmeeffekt","Valeur de point de rosée où le cordon chauffant est minimum. La fonction est développée précédemment dans le manuel.","Si el punto de rocio medido esta por debajo de este ajuste, el antivaho funciona dando el minimo calor.","If the measuered dew point is below the set value the rail heat is running at minimum heat","Se o ponto de orvalho medido estiver abaixo do setpoint, o desembaçador irá funcionar em carga mínima.","Если измеренная точка росы ниже установленного значения кантовый подогрев работает с минимальной мощностью","If the measuered dew point is below the set value the rail heat is running at minimum heat","LIC001","1,2,3","0","0.0","10.0","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1) && Id_1054178 == 2","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","Id_1054183","1054183","7","1.0","-273.15","-37"
"M18","o87","Main menu|Railheat control","Main menu|Railheat control","Main menu|防结露控制","Main menu|Kantvarme strying","Main menu|Reglage Cord. Chauff.","Main menu|Control Anti-Vaho","Main menu|Rahmenheizg.steuerung","Main menu|Desembaçador","Main menu|Railheat control","Main menu|Railheat control","Dewpoint max limit","Dewpoint max limit","露点温度上限","Dugpunkt max grænse","Lim Max Point Rosee","Lim.Max.Punto Rocio","Taupunkt max. Limit","Limite máximo ponto orvalho desembaçado","Максимальный предел точки росы","Dewpoint max limit","2118","17.0","-10.0","50.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","95","If the measured dew point is above the set value the rail heat is maximum","If the measured dew point is above the set value the rail heat is maximum","当露点温度比该设定值高时，防结露按最大占比运行","Hvis det målte dugpunkt ligger over denne grænse, vil kantvarmen kører med maksimal varmeeffekt","Valeur de point de rosée où le cordon chauffant est maximum. La fonction est développée précédemment dans le manuel.","Si el punto de rocio medido esta por encima de este ajuste, el antivaho funciona dando el maximo calor.","If the measured dew point is above the set value the rail heat is maximum","Se o ponto de orvalho medido estiver acima do setpoint, o desembaçador irá funcionar em carga máxima.","Если измеренная точка росы выше установленного значения кантовый подогрев работает с максимальной мощностью","If the measured dew point is above the set value the rail heat is maximum","LIC001","1,2,3","0","0.0","10.0","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1) && Id_1054178 == 2","((Id_1055698 == 3 || Id_1055698 == 8) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)) || Id_1056251 == 1)","Id_1054184","1054184","7","1.0","-273.15","-37"
"M28","u00","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Lys / Natgardin funktion","Main menu|Reg. Ecl./Rid./Nettoy","Main menu|Luz/Cortina/Limpieza","Main menu|Licht/Nt.rollo/Möb.reinig","Main menu|Luzes e limpeza","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Control state A","Control state A","控制状态 A","Reguleringstilstand A","Etat Regulateur A","Estado Controlador A","Regelstatus A","Estado de controle A","Состояние управления A","Control state A","2007","0.0","0.0","48.0","R","N","","0.0","Enum","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0:正常控制,1:除霜后等待,2:最小时间运行,3:最小时间关闭,4:滴水,5:重启等待延时,6:Ctrl_Sout,7:Ctrl_Sin,8:开启延时,9:关闭延时,10:主开关关闭,11:温控切断,12:除霜保护S4,13:Not_used,14:除霜,15:风机延时,17:门开启,18:融霜,19:调节温度控制,20:紧急控制,21:充注错误,22:更换蒸发器,23:自适应过热度控制,24:开始充注,25:手动控制,26:未选取制冷剂,16:强制关闭,27:Forced_cooling1,28:AmbientMode,29:设备清洗,30:强制制冷,31:门开启,32:上电延时,33:空气加热,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:关闭控制,46:Power_Module,47:Load_shed,48:自适应液体控制","0:Normal,1:Vent efter afrimning,2:Min ON tid,3:Min OFF tid,4:Afdrypning,5:Genstartstid,6:Ctrl_Sout,7:Ctrl_Sin,8:Indkoblingsforsinkelse,9:Udkoblingsforsinkelse,10:Hovedafbryder OFF,11:Termostat udkobling,12:Frost beskyttelse S4,13:Not_used,14:Afrimning,15:Blæser forsinkelse,17:Dør åben,18:Smelte periode,19:Modulerende temp. regulering,20:Nødkøling,21:Indsprøjtningsfejl,22:Fylder fordamper,23:Overhedningsregulering,24:Start indsprøjtning,25:Manuel styring,26:Kølemiddel ej valgt,16:Tvangslukning,27:Forced_cooling1,28:AmbientMode,29:Rengøring,30:Tvangskøling,31:Dør åben,32:Opstartsforsinkelse,33:Luftopvarmning,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Afbrudt regulator,46:Nedlukket,47:Load_shed,48:Adaptiv væskeregulering","0:Ctrl. Normal,1:Maint. apres degivrage,2:Temps Min ON,3:Temps Min OFF,4:Drip Off,5:Tempo Redem.,6:Ctrl_Sout,7:Ctrl_Sin,8:Tempo Encl.,9:Tempo Decl.,10:Inter Gen. OFF,11:Consigne Thermostat,12:Protec. Givre S4,13:Not_used,14:Degivrage,15:Tempo Ventil,17:Porte Ouverte,18:Periode Fonte,19:Temp. Modulation,20:Controle Urgence,21:Erreur Injection,22:Remplissage Evaporateur,23:Controle surchauffe adaptative,24:Dem.Injection,25:Control Manuel,26:Pas de refrigerant selec.,16:Fermeture forcee,27:Forced_cooling1,28:AmbientMode,29:Nettoyage meuble,30:Fermeture forcee,31:Porte Ouverte,32:Tempo Demarrage,33:Chauffage,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Eteindre Regulateur,46:Power_Module,47:Load_shed,48:Adap. Liq.ctrl.","0:Control Normal,1:Espera despues desescarche,2:Tiempo Min ON,3:Tiempo Minimo OFF,4:Goteo,5:Tiempo Reinicio,6:Ctrl_Sout,7:Ctrl_Sin,8:Retraso Enganche,9:Retraso Corte,10:Interruptor Principal OFF,11:Corte Termostato,12:Proteccion Hielo S4,13:Not_used,14:Desescarche,15:Retraso Ventiladores,17:Puerta Abierta,18:Periodo Fusion Hielo,19:Termostato Modulante,20:Emergencia (Error Sonda),21:Error Inyeccion,22:Llenando Evaporador,23:Control Adaptativo,24:Arranque Inyecccion,25:Control Manual,26:Refrigerante NO Seleccionado,16:Cierre Forzado,27:Forced_cooling1,28:AmbientMode,29:Limpieza Vitrina,30:Frio Forzado,31:Puerta Abierta,32:Retraso salidas al inicio,33:Modo Calor,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Apagar Controlador,46:Power_Module,47:Load_shed,48:Control Liquido Adaptativo (ALC)","0:Normale Regelung,1:Wartezeit nach Abtauung,2:Min. Laufzeit,3:Min. Standzeit,4:Abtropfzeit,5:Wiedereinschaltzeit,6:Ctrl_Sout,7:Ctrl_Sin,8:Einschaltverzögerung,9:Ausschaltverzögerung,10:Hauptschalter AUS,11:Thermostatausschaltung,12:Frostschutz S4,13:Not_used,14:Abtauung,15:Lüfterverzögerung,17:Tür offen,18:Reifabschmelzzeit,19:Modulierende Temperaturregelung,20:Notbetrieb,21:Einspritzregelungsfehler,22:Fühlt Verdampfer,23:Adaptive delta tü Regelung,24:Start Einspritzung,25:Handsteuerung,26:Kein Kältemittel gewählt,16:Zwangsschließung,27:Forced_cooling1,28:AmbientMode,29:Möbelreinigung,30:Zwangskühlung,31:Tür offen,32:Relaiseinschaltverzögerung n.Spanng.aus,33:Heizen,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Reglerabschaltung,46:Power_Module,47:Load_shed,48:Adaptive Flüss.regelung","0:Controle normal,1:Espera pós degelo,2:Tempo minimo ON,3:Tempo minimo OFF,4:Gotejamento,5:Reset timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Atraso acionamento,9:Atraso desligamento,10:Chave principal OFF,11:Desligamento por temperatura,12:Proteção de gelo,13:Not_used,14:Degelo,15:Atraso ventilador,17:Porta aberta,18:Período derretimento,19:Controle por temperatura modulante,20:Controle emergência,21:Problema na injeção de líquido,22:Carregando evaporador,23:Controle por SH adaptativo,24:Início injeção de líquido,25:Controle manual,26:Nenhum refrigerante,16:Fechamento forçado,27:Forced_cooling1,28:AmbientMode,29:Limpeza,30:Refrigeração forçada,31:Porta aberta,32:Atraso ao ligar,33:Aquecimento,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Desligamento,46:Power_Module,47:Load_shed,48:Controle líquido adaptativo","0:Нормальное управление,1:Ожидание после оттайки,2:Таймер минимального времени ВКЛ,3:Таймер минимального времени ОТКЛ,4:Каплеобразование,5:Таймер повторного запуска,6:Ctrl_Sout,7:Ctrl_Sin,8:Задержка включения,9:Задержка отключения,10:Главный выключатель ВЫКЛ,11:Отключение термостата,12:Защита от замерзания S4,13:Not_used,14:Оттайка,15:Задержка вентилятора,17:Открытие двери,18:Период таяния,19:Модуляционный контроль температуры,20:Аварийное управление,21:Ошибка впрыска,22:Заполнение испарителя,23:Адаптивное управление перегревом,24:Начало впрыска,25:Ручное управление,26:Хладагент не выбран,16:Принудительное закрытие,27:Forced_cooling1,28:AmbientMode,29:Уборка витрины,30:Принудительное охлаждение,31:Открытие двери,32:Задержка после подачи питания,33:Нагрев воздуха,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Отключение контроллера,46:Power_Module,47:Load_shed,48:Адаптивное управление жидкостью","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0","1","0","4","137","Readout of the actual control state of the controller","Readout of the actual control state of the controller","控制器实际控制状态","Udlæsning af den aktuelle reguleringstilstand","Lecteur de l'état du régulateur","Lectura actual del estado de funcionamiento del contralador.","Readout of the actual control state of the controller","Leitura do estado de controle","Отображение текущего состояния управления контроллера","Readout of the actual control state of the controller","LIC001","1,2,3","0","0.0","0.0","","","Id_1053670#6","1053670#6","4","1.0","0.0","0"
"M30","u13","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Lys / Natgardin funktion","Main menu|Reg. Ecl./Rid./Nettoy","Main menu|Luz/Cortina/Limpieza","Main menu|Licht/Nt.rollo/Möb.reinig","Main menu|Luzes e limpeza","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Night condition","Night condition","夜间工况","Nat status","Condition de nuit","Condicion de noche","Nachtbetrieb","Condição noturna","Ночные условия","Night condition","2533","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","65","Status at the day-/night operation (night operation: on/off)","Status at the day-/night operation (night operation: on/off)","白天","Aktuel status af dag/nat funktion","Etat jour/nuit (on/off)","Estado de la condicion de noche, si esta en ON significa que el controlador esta en modo noche.","Status at the day-/night operation (night operation: on/off)","Status da operação dia/noite on/off","Статус при работе днем/ночью (ночная работа: вкл/выкл)","Status at the day-/night operation (night operation: on/off)","LIC001","1,2,3","0","0.0","0.0","","","Id_1048672#1","1048672#1","4","1.0","0.0","0"
"M54","u63","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Lys / Natgardin funktion","Main menu|Reg. Ecl./Rid./Nettoy","Main menu|Luz/Cortina/Limpieza","Main menu|Licht/Nt.rollo/Möb.reinig","Main menu|Luzes e limpeza","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Light","Light","照明","Lys","Eclairage","Luces","Licht","Luzes","Свет","Light","2584","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","253","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 2 || Id_1055698 == 7 || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6)))","(Id_1055698 > 0 && Id_1055698 != 3 && Id_1055698 < 9) || (Id_1055698 == 9 && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6))","Id_1054249","1054249","4","1.0","0.0","0"
"M54","u82","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Lys / Natgardin funktion","Main menu|Reg. Ecl./Rid./Nettoy","Main menu|Luz/Cortina/Limpieza","Main menu|Licht/Nt.rollo/Möb.reinig","Main menu|Luzes e limpeza","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Blinds","Blinds","夜帘","Natgardin","Volets","Cortinas","Rollos","Cortina","Шторки","Blinds","2602","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","254","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 7 || Id_1056125 == 7 || Id_1056140 == 7)","(Id_1055698 > 0 && Id_1055698 != 3 && Id_1055698 < 9) || (Id_1055698 == 9 && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6))","Id_1054259","1054259","4","1.0","0.0","0"
"M30","o38","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Lys / Natgardin funktion","Main menu|Reg. Ecl./Rid./Nettoy","Main menu|Luz/Cortina/Limpieza","Main menu|Licht/Nt.rollo/Möb.reinig","Main menu|Luzes e limpeza","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Light control mode","Light control mode","照明控制模式","Lysfunktion","Mode Eclairage","Modo Control Luces","Lichtbetrieb","Modo de controle da iluminação","Режим управления светом","Light control mode","2057","1.0","1.0","5.0","S","S","","0.0","Enum","1:Day and night,2:Network,3:Door switch,4:Network (Fallback),5:Digital input","","1:Day and night,2:Network,3:Door switch,4:Network (Fallback),5:Digital input","1:白天和夜间,2:网络,3:门磁控制,4:网络（反馈）,5:数字量输入","1:Dag og nat,2:Netværk,3:Dørkontakt,4:Netværk (Falder tilbage),5:Digital indgang","1:Jour et Nuit,2:Réseau,3:Contact Porte,4:Réseau (ON),5:Entrée TOR","1:Dia y Noche,2:Via Bus (comunicaciones),3:Entrada Puerta,4:Red (en caso de fallo),5:Entr. Digital","1:Tag und Nacht,2:Netzwerk,3:Türschalter,4:Netzwerk (Notfall),5:Digitaler Eingang","1:Dia e noite,2:Rede,3:Entrada DI porta,4:Rede (ON),5:Entrada digital","1:День и ночь,2:Сеть,3:Датчик двери,4:Сеть (Отказ),5:Цифровой вход","1:Day and night,2:Network,3:Door switch,4:Network (Fallback),5:Digital input","0","0","1","2","88","Configuration of light function

1: Light is controlled via  day/night status 

2: Light is controlled via data communication and master control parameter ""MC Light signal"" 

3: Light is controlled by door contact on DI input. When the door is opened the relay will cut in. When the door is closed again there will be a time delay of two minutes before the light is switched off. 

4: As ""2"" but if there are any 15-minute network errors, the light will switch on and the night blind will open. 

5: Light is controlled via DI input signal","Configuration of light function

1: Light is controlled via  day/night status 

2: Light is controlled via data communication and master control parameter ""MC Light signal"" 

3: Light is controlled by door contact on DI input. When the door is opened the relay will cut in. When the door is closed again there will be a time delay of two minutes before the light is switched off. 

4: As ""2"" but if there are any 15-minute network errors, the light will switch on and the night blind will open. 

5: Light is controlled via DI input signal","照明功能配置
1：照明依照白天/夜间信号控制；
2：照明通过数据通讯和主从控制参数""MC照明信号""控制；
3：照明通过DI门磁信号控制。当库门打开
时，照明打开；库门关闭时，2min延时后，照明关闭
4:同2，但是当通讯故障15min后照明和帘幕将被打开","Valg af lysfunktion:

1: Lys styres ud fra dag/nat status

2: Lys styres via netværkssignal

3: Lys styres ud fra dør kontakt på DI indgang. Når døren åbnes tændes lyset og når døren lukkes slukkes lyset efter 2 minutter

4: Lys styres ud fra netværkssignal, men hvis netværk bliver afbrudt i mere end 15 minutter tændes lyset automatisk

5: Lys styres via DI indgangssignal","Configuration de la fonction d’éclairage1: L’éclairage s’active en fonction du jour et de la nuit 2: L’éclairage est commandé par la transmission de données et le signal MC 3: L’éclairage est commandé par le contact de porte défini dans sur l'entree DI., avec le réglage
2 ou 3. Le relais se ferme, lorsque la porte est ouverte. Après la fermeture de la porte, il y a un
laps de 2 minutes avant que la lumière soit éteinte.","Configuracion de la funcion de luces:
1: La luz se controla via el estado dia/noche
2: La luz se controla por el bus de comunicaciones con el parametro MC Ligh signal
3: La luz se controla con el contacto de puerta. Cuando se abre la puerta se enciende la luz y al cerrarse se mantiene 2 minutos encendida.","Configuration of light function

1: Light is controlled via  day/night status 

2: Light is controlled via data communication and master control parameter ""MC Light signal"" 

3: Light is controlled by door contact on DI input. When the door is opened the relay will cut in. When the door is closed again there will be a time delay of two minutes before the light is switched off. 

4: As ""2"" but if there are any 15-minute network errors, the light will switch on and the night blind will open. 

5: Light is controlled via DI input signal","Configuração da função de luzes. 1: Luzes são controladas via status dia/noite, 2: Luzes são controladas via rede e controle parâmetro MASTER, 3: Luzes são controladas por entrada digital de porta. Quando a porta estiver aberta o relé irá ativar. Quando a porta fechar haverá um atraso de dois minutos até as luzes serem apagadas.","Конфигурация функции света. 1: Свет управляется по статусу день/ночь. 2: Свет управляется через передачу данных и параметр контрольной функции ""КФ Сигнал свет"". 3: Свет управляется дверным контактом на входе DI. Когда дверь открыта реле включится.","Configuration of light function

1: Light is controlled via  day/night status 

2: Light is controlled via data communication and master control parameter ""MC Light signal"" 

3: Light is controlled by door contact on DI input. When the door is opened the relay will cut in. When the door is closed again there will be a time delay of two minutes before the light is switched off. 

4: As ""2"" but if there are any 15-minute network errors, the light will switch on and the night blind will open. 

5: Light is controlled via DI input signal","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 2 || Id_1055698 == 7) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6))","(Id_1055698 > 0 && Id_1055698 != 3 && Id_1055698 < 9) || (Id_1055698 == 9 && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6))","Id_1054235","1054235","4","1.0","0.0","0"
"M30","o98","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Lys / Natgardin funktion","Main menu|Reg. Ecl./Rid./Nettoy","Main menu|Luz/Cortina/Limpieza","Main menu|Licht/Nt.rollo/Möb.reinig","Main menu|Luzes e limpeza","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Light at Main switch OFF","Light at Main switch OFF","主开关关闭时照明","Lys når hovedafbryder OFF","Light MS = Off","Luz al apagar interrup. ppal.","Licht bei Haupschalter AUS","Luzes quando chave principal = OFF","Свет когда Главный выключатель ВЫКЛ","Light at Main switch OFF","2146","0.0","0.0","1.0","S","S","","0.0","Enum","0:OFF,1:Normal ctrl.","","0:OFF,1:Normal ctrl.","0:OFF,1:正常控制","0:OFF,1:Normal","0:OFF,1:Ctrl. Normal","0:OFF,1:Control Normal","0:AUS,1:Normale Regelung","0:OFF,1:Controle normal","0:ВЫКЛ,1:Нормальное управление","0:OFF,1:Normal ctrl.","0","0","1","2","103","Define how light and blinds are to be controlled at Main switch OFF 

0: Light is switched off and night blinds are open when the main switch is off 

1: Light and night blinds are independent of main switch.","Define how light and blinds are to be controlled at Main switch OFF 

0: Light is switched off and night blinds are open when the main switch is off 

1: Light and night blinds are independent of main switch.","主开关关闭时照明和帘幕的控制方式
0：照明关闭，夜帘打开；
1：照明、夜帘控制与主开关无关","Vælg hvorledes lyset skal styres når reguleringen er stoppet via hovedafbryderen

0: Lys slukkes og natgardiener er åbne når reguleringen stoppes via hovedafbryderen

1: Lys og natgardin styres fortsat når reguleringen stoppes via hovedafbryderen","Définition de l’éclairage et du rideau de nuit 0: L'éclairage est arrêté et le rideau de nuit est ouvert lorsque l'interrupteur est sur arrêt. 1: L'éclairage et le rideau de nuit dépendent de l'interrupteur principal.","Definir como se controlan las luces y las cortinas al apagar el interruptor principal.
0: Luces apagadas y cortinas de noche abiertas al apagar el interruptor principal.
1: Luces y cortinas no se controlan con el interruptor principal.","Define how light and blinds are to be controlled at Main switch OFF 

0: Light is switched off and night blinds are open when the main switch is off 

1: Light and night blinds are independent of main switch.","Defina como as luzes e cortinas atuarão quando a chave principal = OFF. 0: luzes são desligadas e cortinas são abertas quando a chave principal estiver em OFF. 1: luzes e cortinas são independentes da chave principal.","Определяет как должны управляться чвет и шторки когда Главный выключатель ВЫКЛ. 0: Свет выключен и ночные шторки открыты когда главный выключатель выкл. 1: Свет и шторки не зависят от главного выключателя","Define how light and blinds are to be controlled at Main switch OFF 

0: Light is switched off and night blinds are open when the main switch is off 

1: Light and night blinds are independent of main switch.","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 2 || Id_1055698 == 7) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6))","(Id_1055698 > 0 && Id_1055698 != 3 && Id_1055698 < 9) || (Id_1055698 == 9 && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6))","Id_1054237","1054237","4","1.0","0.0","0"
"M30","P60","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Lys / Natgardin funktion","Main menu|Reg. Ecl./Rid./Nettoy","Main menu|Luz/Cortina/Limpieza","Main menu|Licht/Nt.rollo/Möb.reinig","Main menu|Luzes e limpeza","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Blinds max open time","Blinds max open time","帘幕最大打开时间","Natgardin max åben tid","Temps max ouverture rideaux","Maxima apertura cortinas","Rollo Max. Öffnungszeit","Abertura máxima das cortinas","Макс время открытия шторок","Blinds max open time","2176","5.0","0.0","60.0","S","S","Min","0.0","INT","","","","","","","","","","","","0","0","1","2","97","Time delay from when blinds have been opened manually until they close again","Time delay from when blinds have been opened manually until they close again","当帘幕打开设置时间后，将关闭","Tidsforsinkelse for lukning af natgardiner, når de er blevet åbnet manuelt via DI indgangssignal","Temps d'ouverture max des rideaux avant fermeture quand ils ont été ouvert manuellement","Retraso de tiempo desde que las cortinas se abren manualmente hasta que se cierran de nuevo.","Time delay from when blinds have been opened manually until they close again","Atraso de tempo entre a abertura manual das cortinas, até que fchem novamente.","Временная задержка с момента открытия шторок вручную до их закрытия","Time delay from when blinds have been opened manually until they close again","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 7 || Id_1056125 == 7 || Id_1056140 == 7)","(Id_1055698 > 0 && Id_1055698 != 3 && Id_1055698 < 9) || (Id_1055698 == 9 && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6))","Id_1054236","1054236","2","1.0","0.0","-42"
"M30","P65","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Lys / Natgardin funktion","Main menu|Reg. Ecl./Rid./Nettoy","Main menu|Luz/Cortina/Limpieza","Main menu|Licht/Nt.rollo/Möb.reinig","Main menu|Luzes e limpeza","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Fan stop at blinds closing","Fan stop at blinds closing","帘幕关闭后风机停止","Blæser stop ved natgardin lukning","Arret Ventil Rideaux","Paro ventilador con cortina cerrada","Lüfterstop bei Rollo Schliessung","Parada do vent no fechamento das cortinas","Остановка вентиляторов при закрытии шторок","Fan stop at blinds closing","2179","0.0","0.0","300.0","S","S","s","0.0","INT","","","","","","","","","","","","0","0","1","2","98","When blinds are closing the fans are stopped in the defined time delay in order to ensure that the blinds are closed correctly","When blinds are closing the fans are stopped in the defined time delay in order to ensure that the blinds are closed correctly","帘幕关闭后，风机在特定延时后关闭，确保帘幕正常关闭","Ved lukning af natgardin stoppes blæseren i den indstillede periode, for at sikre at gardinet kører korrekt ned","Quand les rideaux sont fermé, la ventilation s'arrête.","Cuando las cortinas se cierran los ventiladores se paran despues del teiempo de retraso definido.","When blinds are closing the fans are stopped in the defined time delay in order to ensure that the blinds are closed correctly","Quando as cortinas fecharem, os ventiladores param com o atraso de tempo definido, de modo a assegurar que as cortinas fecharam corretamente.","Когда шторки закрываются вентляторы остановлены по прошествии установленной временной задержки, чтобы убедиться, что шторки закрылись правильно","When blinds are closing the fans are stopped in the defined time delay in order to ensure that the blinds are closed correctly","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 7 || Id_1056125 == 7 || Id_1056140 == 7)","(Id_1055698 > 0 && Id_1055698 != 3 && Id_1055698 < 9) || (Id_1055698 == 9 && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6))","Id_1054239","1054239","2","1.0","0.0","-43"
"M30","o46","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Main menu|Lys / Natgardin funktion","Main menu|Reg. Ecl./Rid./Nettoy","Main menu|Luz/Cortina/Limpieza","Main menu|Licht/Nt.rollo/Möb.reinig","Main menu|Luzes e limpeza","Main menu|Light/Blinds/Cleaning control","Main menu|Light/Blinds/Cleaning control","Case cleaning mode","Case cleaning mode","设备清洗模式","Møbel rengøring","Mode Nettoyage Meuble","Modo limpieza servicio","Kühlmöbelreinigung","Limpeza  evaporador","Режим уборки витрины","Case cleaning mode","2056","0.0","0.0","2.0","S","S","","0.0","Enum","0:OFF,1:Fans run,2:Cleaning","","0:OFF,1:Fans run,2:Cleaning","0:OFF,1:风机运行,2:清除","0:OFF,1:Blæser kører,2:Rengøring","0:OFF,1:Ventil en marche,2:Nettoyage","0:OFF,1:Solo Ventiladores,2:Todo OFF","0:AUS,1:Lüfter in Betrieb,2:Kühlmöbelreinigung","0:OFF,1:Somente ventilador,2:Limpeza","0:ВЫКЛ,1:Вентиляторы работают,2:Уборка","0:OFF,1:Fans run,2:Cleaning","0","0","0","1","46","The status of the function can be followed here or the function can be started manually.

0 = Normal operation (no cleaning) 

1 = Only fans are running to defrost the evaporator. All other outputs are Off. 

2 = Cleaning with stopped fans. All outputs are Off. 

If the function is controlled by a digital input signal, the relevant status can be seen here in the menu.","The status of the function can be followed here or the function can be started manually.

0 = Normal operation (no cleaning) 

1 = Only fans are running to defrost the evaporator. All other outputs are Off. 

2 = Cleaning with stopped fans. All outputs are Off. 

If the function is controlled by a digital input signal, the relevant status can be seen here in the menu.","此处，可设定该功能控制方式，或者手动启动该功能
0=正常运行（无清洗）
1=清洗时风扇运行，所有其他输出关闭
2=清洗时风扇停止，所有其他输出关闭
如果该功能通过DI输入信号控制，相关的状态可以在菜单看到。","Rengøringsprocedure kan gennemføres hér.

0: Rengøring er ikke startet

1: Rengøring er startet og blæser kører for at afrime fordamper

2: Al regulering er stoppet og rengøring kan foretages
Hvis rengøringen styres fra et digitalt indgangssignal, vil parameteren udlæse den aktuelle status af rengøringsproceduren","Nettoyage du meuble
Permet de contrôler l’état de la fonction ou de la démarrer manuellement.
0=Fonctionnement normal (sans nettoyage)1=Nettoyage avec ventilateurs en marche. Toutes les autres sorties sont OFF.2=Nettoyage avec ventilateurs arrêtés. Toutes les sorties sont OFF.Si la fonction est commandée par un signal reçu à l’entrée DI1, DI2 ou DI3, l’état actuel figure dans ce menu.","El estado de la funcion se puede seguir aqui o la funcion se puede arrancar manualmente.
0: Operacion normal (no hay limpieza)
1: Ventiladores en funcionamiento para limpiar el evaporador (las demas salidas estan en OFF)
2: Limpieza con ventiladores parados, todas las demas salidas OFF.","The status of the function can be followed here or the function can be started manually.

0 = Normal operation (no cleaning) 

1 = Only fans are running to defrost the evaporator. All other outputs are Off. 

2 = Cleaning with stopped fans. All outputs are Off. 

If the function is controlled by a digital input signal, the relevant status can be seen here in the menu.","O status da função pode ser acompanhado aqui, ou a função pode ser iniciada automaticamente. 0: operação normal (sem limpeza); 1: Somente ventiladores funcionam para fazer degelo no evaporador; 2: Limpeza com ventiladores parados. Todas as saídas estão desligadas. Se a função for controlada por uma entrada digital, o status por ser visto no menu.","Статус функции можно отследить здесь или функция может быть запущена вручную. 0 = Нормальная работа (нет уборки). 1 = Работают только вентиляторы для оттайки испарителя. Все остальные выходы Выкл. 2 = Уборка с выключенными вентиляторами. Все выходы выкл.","The status of the function can be followed here or the function can be started manually.

0 = Normal operation (no cleaning) 

1 = Only fans are running to defrost the evaporator. All other outputs are Off. 

2 = Cleaning with stopped fans. All outputs are Off. 

If the function is controlled by a digital input signal, the relevant status can be seen here in the menu.","LIC001","1,2,3","0","0.0","0.0","","(Id_1055698 > 0 && Id_1055698 != 3 && Id_1055698 < 9) || (Id_1055698 == 9 && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6))","Id_1054361","1054361","4","1.0","0.0","0"
