GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"M28","u00","Main menu|Display control","Main menu|Display control","Main menu|显示控制","Main menu|Display funktion","Main menu|Reglage Afficheur","Main menu|Control Display","Main menu|Displayeinstellungen","Main menu|Controle do display","Main menu|Display control","Main menu|Display control","Control state A","Control state A","控制状态 A","Reguleringstilstand A","Etat Regulateur A","Estado Controlador A","Regelstatus A","Estado de controle A","Состояние управления A","Control state A","2007","0.0","0.0","48.0","R","N","","0.0","Enum","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0:正常控制,1:除霜后等待,2:最小时间运行,3:最小时间关闭,4:滴水,5:重启等待延时,6:Ctrl_Sout,7:Ctrl_Sin,8:开启延时,9:关闭延时,10:主开关关闭,11:温控切断,12:除霜保护S4,13:Not_used,14:除霜,15:风机延时,17:门开启,18:融霜,19:调节温度控制,20:紧急控制,21:充注错误,22:更换蒸发器,23:自适应过热度控制,24:开始充注,25:手动控制,26:未选取制冷剂,16:强制关闭,27:Forced_cooling1,28:AmbientMode,29:设备清洗,30:强制制冷,31:门开启,32:上电延时,33:空气加热,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:关闭控制,46:Power_Module,47:Load_shed,48:自适应液体控制","0:Normal,1:Vent efter afrimning,2:Min ON tid,3:Min OFF tid,4:Afdrypning,5:Genstartstid,6:Ctrl_Sout,7:Ctrl_Sin,8:Indkoblingsforsinkelse,9:Udkoblingsforsinkelse,10:Hovedafbryder OFF,11:Termostat udkobling,12:Frost beskyttelse S4,13:Not_used,14:Afrimning,15:Blæser forsinkelse,17:Dør åben,18:Smelte periode,19:Modulerende temp. regulering,20:Nødkøling,21:Indsprøjtningsfejl,22:Fylder fordamper,23:Overhedningsregulering,24:Start indsprøjtning,25:Manuel styring,26:Kølemiddel ej valgt,16:Tvangslukning,27:Forced_cooling1,28:AmbientMode,29:Rengøring,30:Tvangskøling,31:Dør åben,32:Opstartsforsinkelse,33:Luftopvarmning,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Afbrudt regulator,46:Nedlukket,47:Load_shed,48:Adaptiv væskeregulering","0:Ctrl. Normal,1:Maint. apres degivrage,2:Temps Min ON,3:Temps Min OFF,4:Drip Off,5:Tempo Redem.,6:Ctrl_Sout,7:Ctrl_Sin,8:Tempo Encl.,9:Tempo Decl.,10:Inter Gen. OFF,11:Consigne Thermostat,12:Protec. Givre S4,13:Not_used,14:Degivrage,15:Tempo Ventil,17:Porte Ouverte,18:Periode Fonte,19:Temp. Modulation,20:Controle Urgence,21:Erreur Injection,22:Remplissage Evaporateur,23:Controle surchauffe adaptative,24:Dem.Injection,25:Control Manuel,26:Pas de refrigerant selec.,16:Fermeture forcee,27:Forced_cooling1,28:AmbientMode,29:Nettoyage meuble,30:Fermeture forcee,31:Porte Ouverte,32:Tempo Demarrage,33:Chauffage,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Eteindre Regulateur,46:Power_Module,47:Load_shed,48:Adap. Liq.ctrl.","0:Control Normal,1:Espera despues desescarche,2:Tiempo Min ON,3:Tiempo Minimo OFF,4:Goteo,5:Tiempo Reinicio,6:Ctrl_Sout,7:Ctrl_Sin,8:Retraso Enganche,9:Retraso Corte,10:Interruptor Principal OFF,11:Corte Termostato,12:Proteccion Hielo S4,13:Not_used,14:Desescarche,15:Retraso Ventiladores,17:Puerta Abierta,18:Periodo Fusion Hielo,19:Termostato Modulante,20:Emergencia (Error Sonda),21:Error Inyeccion,22:Llenando Evaporador,23:Control Adaptativo,24:Arranque Inyecccion,25:Control Manual,26:Refrigerante NO Seleccionado,16:Cierre Forzado,27:Forced_cooling1,28:AmbientMode,29:Limpieza Vitrina,30:Frio Forzado,31:Puerta Abierta,32:Retraso salidas al inicio,33:Modo Calor,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Apagar Controlador,46:Power_Module,47:Load_shed,48:Control Liquido Adaptativo (ALC)","0:Normale Regelung,1:Wartezeit nach Abtauung,2:Min. Laufzeit,3:Min. Standzeit,4:Abtropfzeit,5:Wiedereinschaltzeit,6:Ctrl_Sout,7:Ctrl_Sin,8:Einschaltverzögerung,9:Ausschaltverzögerung,10:Hauptschalter AUS,11:Thermostatausschaltung,12:Frostschutz S4,13:Not_used,14:Abtauung,15:Lüfterverzögerung,17:Tür offen,18:Reifabschmelzzeit,19:Modulierende Temperaturregelung,20:Notbetrieb,21:Einspritzregelungsfehler,22:Fühlt Verdampfer,23:Adaptive delta tü Regelung,24:Start Einspritzung,25:Handsteuerung,26:Kein Kältemittel gewählt,16:Zwangsschließung,27:Forced_cooling1,28:AmbientMode,29:Möbelreinigung,30:Zwangskühlung,31:Tür offen,32:Relaiseinschaltverzögerung n.Spanng.aus,33:Heizen,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Reglerabschaltung,46:Power_Module,47:Load_shed,48:Adaptive Flüss.regelung","0:Controle normal,1:Espera pós degelo,2:Tempo minimo ON,3:Tempo minimo OFF,4:Gotejamento,5:Reset timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Atraso acionamento,9:Atraso desligamento,10:Chave principal OFF,11:Desligamento por temperatura,12:Proteção de gelo,13:Not_used,14:Degelo,15:Atraso ventilador,17:Porta aberta,18:Período derretimento,19:Controle por temperatura modulante,20:Controle emergência,21:Problema na injeção de líquido,22:Carregando evaporador,23:Controle por SH adaptativo,24:Início injeção de líquido,25:Controle manual,26:Nenhum refrigerante,16:Fechamento forçado,27:Forced_cooling1,28:AmbientMode,29:Limpeza,30:Refrigeração forçada,31:Porta aberta,32:Atraso ao ligar,33:Aquecimento,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Desligamento,46:Power_Module,47:Load_shed,48:Controle líquido adaptativo","0:Нормальное управление,1:Ожидание после оттайки,2:Таймер минимального времени ВКЛ,3:Таймер минимального времени ОТКЛ,4:Каплеобразование,5:Таймер повторного запуска,6:Ctrl_Sout,7:Ctrl_Sin,8:Задержка включения,9:Задержка отключения,10:Главный выключатель ВЫКЛ,11:Отключение термостата,12:Защита от замерзания S4,13:Not_used,14:Оттайка,15:Задержка вентилятора,17:Открытие двери,18:Период таяния,19:Модуляционный контроль температуры,20:Аварийное управление,21:Ошибка впрыска,22:Заполнение испарителя,23:Адаптивное управление перегревом,24:Начало впрыска,25:Ручное управление,26:Хладагент не выбран,16:Принудительное закрытие,27:Forced_cooling1,28:AmbientMode,29:Уборка витрины,30:Принудительное охлаждение,31:Открытие двери,32:Задержка после подачи питания,33:Нагрев воздуха,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Отключение контроллера,46:Power_Module,47:Load_shed,48:Адаптивное управление жидкостью","0:Normal ctrl.,1:Hold after defrost,2:Min ON timer,3:Min OFF timer,4:Drip off,5:Restart timer,6:Ctrl_Sout,7:Ctrl_Sin,8:Cut in delay,9:Cut out delay,10:Main switch OFF,11:Thermostat cutout,12:Frost protection S4,13:Not_used,14:Defrost,15:Fan delay,17:Door open,18:Melt period,19:Modulating temp. control,20:Emergency control,21:Injection error,22:Charging evaporator,23:Adaptive superheat control,24:Start injection,25:Manual control,26:No refrigerant selected,16:Forced closing,27:Forced_cooling1,28:AmbientMode,29:Case cleaning,30:Forced cooling,31:Door open,32:Power up delay,33:Air heating,35:Cooling_ON_B,36:Cooling_OFF_B,37:Cooling_ON_C,38:Cooling_OFF_C,39:Cooling_ON_D,40:Cooling_OFF_D,41:High_Sc,42:Heat_Recovery,43:S43,44:Sensor_error_recovery,45:Shut down controller,46:Power_Module,47:Load_shed,48:Adaptive liquid control","0","1","0","4","137","Readout of the actual control state of the controller","Readout of the actual control state of the controller","控制器实际控制状态","Udlæsning af den aktuelle reguleringstilstand","Lecteur de l'état du régulateur","Lectura actual del estado de funcionamiento del contralador.","Readout of the actual control state of the controller","Leitura do estado de controle","Отображение текущего состояния управления контроллера","Readout of the actual control state of the controller","LIC001","1,2,3","0","0.0","0.0","","","Id_1053670#7","1053670#7","4","1.0","0.0","0"
"M28","u56","Main menu|Display control","Main menu|Display control","Main menu|显示控制","Main menu|Display funktion","Main menu|Reglage Afficheur","Main menu|Control Display","Main menu|Displayeinstellungen","Main menu|Controle do display","Main menu|Display control","Main menu|Display control","Display readout 1","Display readout 1","显示温度读数 1","Display udlæsning 1","Valeur Afficheur 1","Lectura Display 1","Displayanzeige 1","Leitura display 1","Показания на дисплее 1","Display readout 1","2576","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","67","Read out of the temperature shown on the display","Read out of the temperature shown on the display","显示温度读数","Udlæsning af displayets aktuelle temperatur visning","Valeur Afficheur","Lectura de la temperatura que se esta mostrando en el display.","Read out of the temperature shown on the display","Leitura display","Температура отображаемая на дисплее","Read out of the temperature shown on the display","LIC001","1,2,3","0","0.0","10.0","","Id_1055698 > 0","Id_1053556","1053556","7","1.0","-273.15","-37"
"M28","o17","Main menu|Display control","Main menu|Display control","Main menu|显示控制","Main menu|Display funktion","Main menu|Reglage Afficheur","Main menu|Control Display","Main menu|Displayeinstellungen","Main menu|Controle do display","Main menu|Display control","Main menu|Display control","Display air S4%","Display air S4%","显示温度S4%加权值","Display udlæsning S4%","Afficheur S4%","%S4 en Display","Displayanzeige Lufttemp. S4 %","Display S4%","Дисплей воздух S4%","Display air S4%","2021","100.0","0.0","100.0","S","S","%","0.0","INT","","","","","","","","","","","","0","0","1","2","61","Signal to the display sensor. 
Here you have to define the ratio between the sensors which the display has to use. S3, S4 or a combination of the two. 

With setting 0% only S3 is used. 
With 100% only S4 is used","Signal to the display sensor. 
Here you have to define the ratio between the sensors which the display has to use. S3, S4 or a combination of the two. 

With setting 0% only S3 is used. 
With 100% only S4 is used","定义显示温度的传感器信号。
此处设置显示温度的基准参考信号，S3、S4或S3和S4的加权。0%=S3，100%=S4","Valg af display føler. Hér definerer du hvilke følere der anvendes til display visningen S3, S4 eller en kombination af begge. 
Ved en indstilling på 0% anvendes udelukkende S3. Ved en indstilling på 100% anvendes udelukkende S4. Ved en indstilling imellem 1% og 99% anvendes en vægtning imellem de to følere.","Sélectionner le signal pour l'affichage S4%
Ici, vous définissez le signal à afficher par l’affichage. S3, S4 ou une combinaison des 2.","Definir el % de la sonda S4 que se muestra en el display. El resto será de la sonda S3. Ejemplo: si se quiere mostrar solo S3, poner este ajuste al 0%. Si se quiere mostrar solo S4, poner este ajuste al 100%.","Signal to the display sensor. 
Here you have to define the ratio between the sensors which the display has to use. S3, S4 or a combination of the two. 

With setting 0% only S3 is used. 
With 100% only S4 is used","Sinal para o display. Aqui você define o peso dos sensores que o display ira utilizar. S3, S4 ou uma combinação dos dois. Para 0% somente o S3 é utilizado. Com 100%, apenas S4.","Сигнал для дисплея. Здесь Вы определяете соотношение между датчиками, которое будет использовать дисплей. S3, S4 или их комбинация. При настройке 0% используется только S3. При 100% только S4.","Signal to the display sensor. 
Here you have to define the ratio between the sensors which the display has to use. S3, S4 or a combination of the two. 

With setting 0% only S3 is used. 
With 100% only S4 is used","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1053557","1053557","4","1.0","0.0","-30"
"M28","","Main menu|Display control","Main menu|Display control","Main menu|显示控制","Main menu|Display funktion","Main menu|Reglage Afficheur","Main menu|Control Display","Main menu|Displayeinstellungen","Main menu|Controle do display","Main menu|Display control","Main menu|Display control","Display readout adjustment","Display readout adjustment","显示读数调整","Display udlæsning justering","Offset Afficheur","Correccion lectura display","Displayanzeigekorrektur","Ajuste leitura do display","Корректировка показаний дисплея","Display readout adjustment","104","0.0","-10.0","10.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","68","Correction of the display´s temperature.
If the temperature at the products and the temperature received by the controller are not identical, an offset adjustment of the display temperature can be carried out.""","Correction of the display´s temperature.
If the temperature at the products and the temperature received by the controller are not identical, an offset adjustment of the display temperature can be carried out.""","调整显示的温度读数。当货物温度或控制器接收的温度读数不准确时，可通过温度偏差调整，改变显示的读数。","Korrektion af den løbende temperaturlæsning i displayet","Offset Afficheur","Correccion de la lectura del display. Si la temperatura de los productos y la mostrada en el controlador no es igual, se puede ajustar el display, pero esto no afecta a la regulacion.","Correction of the display´s temperature.
If the temperature at the products and the temperature received by the controller are not identical, an offset adjustment of the display temperature can be carried out.""","Correção da temperatura do display. Se a temperatura dos produtos e temperatura recebida pelo controlador não são idênticas, um ajuste pode ser feito.","Коррекция температуры на дисплее. 
Если температура продукта и температура, полученная контроллером, не идентичны, можно выполнить корректировку смещения температуры на дисплее.""","Correction of the display´s temperature.
If the temperature at the products and the temperature received by the controller are not identical, an offset adjustment of the display temperature can be carried out.""","LIC001","1,2,3","0","0.0","10.0","","Id_1055698 > 0","Id_1053554","1053554","7","1.0","0.0","-38"
"M28","r05","Main menu|Display control","Main menu|Display control","Main menu|显示控制","Main menu|Display funktion","Main menu|Reglage Afficheur","Main menu|Control Display","Main menu|Displayeinstellungen","Main menu|Controle do display","Main menu|Display control","Main menu|Display control","Temperature unit","Temperature unit","温度单位","Temperatur enhed","Unité de Température","Unidades temperatura","Temperatureinheit","Unidade de temperatura","Единицы измерения температуры","Temperature unit","105","0.0","0.0","1.0","S","S","","0.0","Enum","0:Celsius,1:Fahrenheit","","0:Celsius,1:Fahrenheit","0:摄氏度,1:华氏度","0:Celsius,1:Fahrenheit","0:Celsius,1:Fahrenheit","0:°C (centigrados),1:Fahrenheit","0:Celsius,1:Fahrenheit","0:Celsius,1:Fahrenheit","0:Цельсий,1:Фаренгейт","0:Celsius,1:Fahrenheit","0","0","1","2","146","Select whether temperatures are to be shown as °C or as °F.","Select whether temperatures are to be shown as °C or as °F.","选择温度单位为℃或°F","Vælg om temperaturer skal vises i °C eller i °F.","Sélectionnez l'unté de température entre °F et °C","Seleccione unidades entre ºC o ºF","Select whether temperatures are to be shown as °C or as °F.","Selecione entre °C ou °F","Выбор отображения температуры в градусах C или F","Select whether temperatures are to be shown as °C or as °F.","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1048691","1048691","4","1.0","0.0","0"
"M28","P89","Main menu|Display control","Main menu|Display control","Main menu|显示控制","Main menu|Display funktion","Main menu|Reglage Afficheur","Main menu|Control Display","Main menu|Displayeinstellungen","Main menu|Controle do display","Main menu|Display control","Main menu|Display control","Display lock","Display lock","显示锁定","Display lås","Afficheur Verrouillé","Bloqueo Display","Displaybedienung blockiert","Travamento do display","Блокировка дисплея","Display lock","3159","0.0","0.0","1.0","S","S","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","1","2","147","With this setting it is possible to lock the keypad operation of the local display. When not used for some time, the local display will lock the button operations and a special key combination is required in order to use the keypad","With this setting it is possible to lock the keypad operation of the local display. When not used for some time, the local display will lock the button operations and a special key combination is required in order to use the keypad","设置是否油现场显示器的按键锁定。显示器一段时间不操作后，按键将锁定，需要按特定按键组合才能恢复。","Med denne indstilling er det muligt at blokere brugen af trykknapperne på displayet. Hvis display knapperne ikke har været anvendt et stykke tid vil knapperne blive deaktiveret. Herefter er en speciel tastekombination påkrævet for at anvende trykknapperne igen.","Ce paramètre permet de vérrouiller le clavier de l'afficheur local. Quand il n'est pas utilisé d'un certain temps, l'affhcieur local se vérouille et une combinaion de touche particulière est nécessaire pour utiliser à nouveau le clavier.","Con este ajuste se puede bloquear el display si no se usa despues de un cierto tiempo, y es necesario una combinacion de teclas para poder usarlo de nuevo.","With this setting it is possible to lock the keypad operation of the local display. When not used for some time, the local display will lock the button operations and a special key combination is required in order to use the keypad","Com essa configuração é possível travar a operação pelo display local. Quando inativo por muito tempo, o display local irá travar os botões e uma combinação específica de botões será necessária para utilizar o teclado.","Эта настройка позволяет блокировать клавиатуру локального дисплея. Если некоторое время не используются, кнопки локального дисплея блокируются, повторное использование возможно после нажатия специальной комбинации кнопок.","With this setting it is possible to lock the keypad operation of the local display. When not used for some time, the local display will lock the button operations and a special key combination is required in order to use the keypad","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1048688","1048688","4","1.0","0.0","0"
"ALM","P41","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Main menu|报警继电器配置等级","Main menu|Alarm relæ prioriteter","Main menu|Priorité Relais d'Alarme","Main menu|Prioridad del rele de Alarma","Main menu|Alarmrelaispriorität","Main menu|Prioridade do relé de alarme","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Alarm relay priority","Alarm relay priority","报警继电器配置等级","Alarm relæ prioritet","Priorité Relais d'Alarme","Prioridad del rele de Alarma","Alarmrelaispriorität","Prioridade do relé de alarme","Приоритет аварийного реле","Alarm relay priority","2147","2.0","0.0","3.0","S","S","","0.0","Enum","0:Not used,1:High Priority,2:Medium priority,3:All","","0:Not used,1:High Priority,2:Medium priority,3:All","0:Not used,1:严重,2:一般,3:所有","0:Ej brugt,1:Høj prioritet,2:Medium prioritet,3:Alle","0:Non Util.,1:Priorite Haute,2:Priorite Moyen,3:Tous","0:No se usa,1:Alta Prioridad,2:Media Prioridad,3:Todas","0:Nicht verwendet,1:Hohe Priorität,2:Mittlere Priorität,3:Alle","0:Não usado,1:Alta prioridade,2:Média prioridade,3:Todos","0:Не используется,1:Высокий приоритет,2:Средний приоритет,3:Все","0:Not used,1:High Priority,2:Medium priority,3:All","0","0","1","2","179","Set which alarm priorities that are to activate the alarm relay: 

0=Not used, alarm relay is not used


1: High, alarm with high priority will activate relay


2: Medium, alarms with high or medium priority will activate the alarm relay


3: All, all alarms will activate alarm relay","Set which alarm priorities that are to activate the alarm relay: 

0=Not used, alarm relay is not used


1: High, alarm with high priority will activate relay


2: Medium, alarms with high or medium priority will activate the alarm relay


3: All, all alarms will activate alarm relay","设置何种等级报警将激活报警继电器：0=不使用，不使用报警继电器；1=高，高等级报警将激活继电器；2=中，中或高等级将激活继电器；3=所有，所有报警将激活继电器","Vælg hvilke alarm prioriteter, der skal aktivere alarm relæet:
0: Alarm relæ anvendes ikke
1: Kun højprioritetsalarmer aktiverer alarm relæet
2: Høj- og mediumprioritetsalarmer aktiverer relæet
3: Alle alarmer aktiverer alarm relæet","Regalge des priorité pour l'acivation du relais d'alarme: 0= Non utilisé, le relais d'alarme n'est pas utilisé 1: Haut, Les alarme de niveau haut active le relais d'alarme 2: Moyen, Les alarmes de niveau Haut et Moyen enclenche le relais d'alarme 3: Tous, toutes les alarmes activent le relais d'alarme","Seleccione con que prioridad se debe activar el rele de alarma:
0= No se usa el rele de alarma
1= El rele de alarma se activa con alarmas de prioridad alta.
2 = El rele de alarmas se activa con alarmas de prioridad media y alta.
3 = El rele de alarma se activa con todas las alarmas.","Set which alarm priorities that are to activate the alarm relay: 

0=Not used, alarm relay is not used


1: High, alarm with high priority will activate relay


2: Medium, alarms with high or medium priority will activate the alarm relay


3: All, all alarms will activate alarm relay","Defina quais prioridades de alarme ativam o relé de alarme. 0= não utilizado, 1=Alto, este alarme ativa o rele, 2=Médio, alarmes com alta e média prioridade ativam o relé, 3=Todos, todos os alarmes ativam o relé","Установите аварийные приоритеты при которых активируется аварийное реле: 0=не используется, аварийное реле не используется, 1: Высокий, при аварии с высокм приоритетом реле будет активировано 2: Средний, при авариях с высоким и средним приоритетом аварийное реле будет активировано 3: Все, все аварии приведут к активации аварийного реле","Set which alarm priorities that are to activate the alarm relay: 

0=Not used, alarm relay is not used


1: High, alarm with high priority will activate relay


2: Medium, alarms with high or medium priority will activate the alarm relay


3: All, all alarms will activate alarm relay","LIC001","1,2,3","0","0.0","0.0","Id_1055698 == 1 || Id_1055698 == 6 || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 5 || Id_1056125 == 5 || Id_1056140 == 5))","Id_1055698 > 0","Id_1056797","1056797","4","1.0","0.0","0"
"ALM","","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Main menu|报警继电器配置等级","Main menu|Alarm relæ prioriteter","Main menu|Priorité Relais d'Alarme","Main menu|Prioridad del rele de Alarma","Main menu|Alarmrelaispriorität","Main menu|Prioridade do relé de alarme","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Mute alarm","Mute alarm","禁用报警","Stop alarmgiver","Sourdine alarme","Silenciar Alarma","Alarm Stummschaltung","Silenciar alarme","Выключение сигнала аварии","Mute alarm","2249","0.0","0.0","1.0","F","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","4","0","0","193","When muting alarms, the alarm relay will stop signalling the alarm until a new alarm arises","When muting alarms, the alarm relay will stop signalling the alarm until a new alarm arises","当报警禁用时，报警继电器将停止，直到新的报警产生。","Når man stopper alarmgiveren vil alarmrelæet stoppe med at signallere alarm indtil en ny alarm opstår.","En mettant en sourdine les alarmes, le relais d'alarmes ne signal plus rien tant qu'une nouvelle alarmes n'est pas arrivées","Cuando se siliencian las alarmas, el rele de alarma deja de estar activo hasta que aparece una nueva alarma.","When muting alarms, the alarm relay will stop signalling the alarm until a new alarm arises","Ao silenciar os alarmes, o relé de alarme irá parar de sinalizar os alarmes, até que um novo alarme ative.","При выключении аварийной сигнализации аварийное реле перестанет сигнализировать об аварии до момента появления новой аварии","When muting alarms, the alarm relay will stop signalling the alarm until a new alarm arises","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1056771","1056771","4","1.0","0.0","0"
"ALM","","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Main menu|报警继电器配置等级","Main menu|Alarm relæ prioriteter","Main menu|Priorité Relais d'Alarme","Main menu|Prioridad del rele de Alarma","Main menu|Alarmrelaispriorität","Main menu|Prioridade do relé de alarme","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","High temperature - Priority","High temperature - Priority","报警组 - 报警等级","Høj temperatur - Prioritet","Groupe d'Alarme - Priorité","Alta Temperatura - Prioridad","Max.Temperatur - Alarmpriorität","Alta temperatura - Prioridade","Группа аварий - Приоритет","High temperature - Priority","2239","1.0","0.0","3.0","S","S","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","","0:Disabled,3:Low,2:Medium,1:High","0:禁用,3:低,2:中,1:高","0:Ej brugt,3:Lav,2:Medium,1:Høj","0:Desactive,3:Bas,2:Moyen,1:Haut","0:Deshabilitada,3:Baja,2:Media,1:Alta","0:Gesperrt,3:Niedrig,2:Medium,1:Hoch","0:Desabilitado,3:Baixo,2:Médio,1:Alto","0:Отключено,3:Низкий,2:Средний,1:Высокий","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","184","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","选择报警组中报警的等级。注意-选择“禁用”后报警将不会在控制器及主控器中显示或在继电器中输出。","Vælg prioriteten for de alarmer, der hører til den pågælende alarmgruppe.
Pas på - hvis man vælger ""Ej brugt"" vil de pågældende alarmer ikke blive vist i displayet og de vil ikke blive sendt til alarmrelæet eller ud på netværket.","Sélectionnez la priorité du groupe d'alarme. ATTENTION, en sélectionnant ""Désactivé"", l'alarme ne sera plus visible via l'afficheur et ne sera pas envoyé sur les relais d'alarme ou le réseau.","Seleccione la prioridad de las alarmas asociadas al grupo de alarmas. Si se selecciona -Deshabilitado- las alarmas no se mostaran en el display ni se enviaran a ningun sitio.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Selecione a prioridade dos alarmes associados ao grupo de alarmes. Cuidado - ao selecionar ""Desabilitar"" os alarmes não serão mostrados no display ou guiados ao relé de alarme nem rede.","Выберите приоритет связанный с группой аварий. Внимание, выбрав ""отключено"" аварии не будут отображаться на дисплее или активировать реле и отправляться по сети","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054512","1054512","4","1.0","0.0","0"
"ALM","","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Main menu|报警继电器配置等级","Main menu|Alarm relæ prioriteter","Main menu|Priorité Relais d'Alarme","Main menu|Prioridad del rele de Alarma","Main menu|Alarmrelaispriorität","Main menu|Prioridade do relé de alarme","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Low temperature - Priority","Low temperature - Priority","报警组 - 报警等级","Lav temperatur - Prioritet","Groupe d'Alarme - Priorité","Baja Temperatura - Prioridad","Min.Temperatur - Alarmpriorität","Baixa temperatura - Prioridade","Группа аварий - Приоритет","Low temperature - Priority","2240","1.0","0.0","3.0","S","S","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","","0:Disabled,3:Low,2:Medium,1:High","0:禁用,3:低,2:中,1:高","0:Ej brugt,3:Lav,2:Medium,1:Høj","0:Desactive,3:Bas,2:Moyen,1:Haut","0:Deshabilitada,3:Baja,2:Media,1:Alta","0:Gesperrt,3:Niedrig,2:Medium,1:Hoch","0:Desabilitado,3:Baixo,2:Médio,1:Alto","0:Отключено,3:Низкий,2:Средний,1:Высокий","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","185","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","选择报警组中报警的等级。注意-选择“禁用”后报警将不会在控制器及主控器中显示或在继电器中输出。","Vælg prioriteten for de alarmer, der hører til den pågælende alarmgruppe.
Pas på - hvis man vælger ""Ej brugt"" vil de pågældende alarmer ikke blive vist i displayet og de vil ikke blive sendt til alarmrelæet eller ud på netværket.","Sélectionnez la priorité du groupe d'alarme. ATTENTION, en sélectionnant ""Désactivé"", l'alarme ne sera plus visible via l'afficheur et ne sera pas envoyé sur les relais d'alarme ou le réseau.","Seleccione la prioridad de las alarmas asociadas al grupo de alarmas. Si se selecciona -Deshabilitado- las alarmas no se mostaran en el display ni se enviaran a ningun sitio.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Selecione a prioridade dos alarmes associados ao grupo de alarmes. Cuidado - ao selecionar ""Desabilitar"" os alarmes não serão mostrados no display ou guiados ao relé de alarme nem rede.","Выберите приоритет связанный с группой аварий. Внимание, выбрав ""отключено"" аварии не будут отображаться на дисплее или активировать реле и отправляться по сети","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054514","1054514","4","1.0","0.0","0"
"ALM","","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Main menu|报警继电器配置等级","Main menu|Alarm relæ prioriteter","Main menu|Priorité Relais d'Alarme","Main menu|Prioridad del rele de Alarma","Main menu|Alarmrelaispriorität","Main menu|Prioridade do relé de alarme","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Sensor errors - Priority","Sensor errors - Priority","报警组 - 报警等级","Følerfejl - Prioritet","Groupe d'Alarme - Priorité","Error Sensores - Prioridad","Fühlerfehler - Alarmpriorität","Erros de sensor - Prioridade","Группа аварий - Приоритет","Sensor errors - Priority","2241","1.0","0.0","3.0","S","S","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","","0:Disabled,3:Low,2:Medium,1:High","0:禁用,3:低,2:中,1:高","0:Ej brugt,3:Lav,2:Medium,1:Høj","0:Desactive,3:Bas,2:Moyen,1:Haut","0:Deshabilitada,3:Baja,2:Media,1:Alta","0:Gesperrt,3:Niedrig,2:Medium,1:Hoch","0:Desabilitado,3:Baixo,2:Médio,1:Alto","0:Отключено,3:Низкий,2:Средний,1:Высокий","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","186","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","选择报警组中报警的等级。注意-选择“禁用”后报警将不会在控制器及主控器中显示或在继电器中输出。","Vælg prioriteten for de alarmer, der hører til den pågælende alarmgruppe.
Pas på - hvis man vælger ""Ej brugt"" vil de pågældende alarmer ikke blive vist i displayet og de vil ikke blive sendt til alarmrelæet eller ud på netværket.","Sélectionnez la priorité du groupe d'alarme. ATTENTION, en sélectionnant ""Désactivé"", l'alarme ne sera plus visible via l'afficheur et ne sera pas envoyé sur les relais d'alarme ou le réseau.","Seleccione la prioridad de las alarmas asociadas al grupo de alarmas. Si se selecciona -Deshabilitado- las alarmas no se mostaran en el display ni se enviaran a ningun sitio.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Selecione a prioridade dos alarmes associados ao grupo de alarmes. Cuidado - ao selecionar ""Desabilitar"" os alarmes não serão mostrados no display ou guiados ao relé de alarme nem rede.","Выберите приоритет связанный с группой аварий. Внимание, выбрав ""отключено"" аварии не будут отображаться на дисплее или активировать реле и отправляться по сети","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054516","1054516","4","1.0","0.0","0"
"ALM","","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Main menu|报警继电器配置等级","Main menu|Alarm relæ prioriteter","Main menu|Priorité Relais d'Alarme","Main menu|Prioridad del rele de Alarma","Main menu|Alarmrelaispriorität","Main menu|Prioridade do relé de alarme","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","DI alarms - Priority","DI alarms - Priority","报警组 - 报警等级","DI alarmer - Prioritet","Groupe d'Alarme - Priorité","Alarmas DI - Prioridad","Allgemeine DI-Alarme - Alarmpriorität","Alarmes DI - Prioridade","Группа аварий - Приоритет","DI alarms - Priority","2242","2.0","0.0","3.0","S","S","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","","0:Disabled,3:Low,2:Medium,1:High","0:禁用,3:低,2:中,1:高","0:Ej brugt,3:Lav,2:Medium,1:Høj","0:Desactive,3:Bas,2:Moyen,1:Haut","0:Deshabilitada,3:Baja,2:Media,1:Alta","0:Gesperrt,3:Niedrig,2:Medium,1:Hoch","0:Desabilitado,3:Baixo,2:Médio,1:Alto","0:Отключено,3:Низкий,2:Средний,1:Высокий","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","187","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","选择报警组中报警的等级。注意-选择“禁用”后报警将不会在控制器及主控器中显示或在继电器中输出。","Vælg prioriteten for de alarmer, der hører til den pågælende alarmgruppe.
Pas på - hvis man vælger ""Ej brugt"" vil de pågældende alarmer ikke blive vist i displayet og de vil ikke blive sendt til alarmrelæet eller ud på netværket.","Sélectionnez la priorité du groupe d'alarme. ATTENTION, en sélectionnant ""Désactivé"", l'alarme ne sera plus visible via l'afficheur et ne sera pas envoyé sur les relais d'alarme ou le réseau.","Seleccione la prioridad de las alarmas asociadas al grupo de alarmas. Si se selecciona -Deshabilitado- las alarmas no se mostaran en el display ni se enviaran a ningun sitio.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Selecione a prioridade dos alarmes associados ao grupo de alarmes. Cuidado - ao selecionar ""Desabilitar"" os alarmes não serão mostrados no display ou guiados ao relé de alarme nem rede.","Выберите приоритет связанный с группой аварий. Внимание, выбрав ""отключено"" аварии не будут отображаться на дисплее или активировать реле и отправляться по сети","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054518","1054518","4","1.0","0.0","0"
"ALM","","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Main menu|报警继电器配置等级","Main menu|Alarm relæ prioriteter","Main menu|Priorité Relais d'Alarme","Main menu|Prioridad del rele de Alarma","Main menu|Alarmrelaispriorität","Main menu|Prioridade do relé de alarme","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Defrost - Priority","Defrost - Priority","报警组 - 报警等级","Afrimning - Prioritet","Groupe d'Alarme - Priorité","Desescarche - Prioridad","Abtaualarme - Alarmpriorität","Degelo - Prioridade","Группа аварий - Приоритет","Defrost - Priority","2243","3.0","0.0","3.0","S","S","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","","0:Disabled,3:Low,2:Medium,1:High","0:禁用,3:低,2:中,1:高","0:Ej brugt,3:Lav,2:Medium,1:Høj","0:Desactive,3:Bas,2:Moyen,1:Haut","0:Deshabilitada,3:Baja,2:Media,1:Alta","0:Gesperrt,3:Niedrig,2:Medium,1:Hoch","0:Desabilitado,3:Baixo,2:Médio,1:Alto","0:Отключено,3:Низкий,2:Средний,1:Высокий","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","188","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","选择报警组中报警的等级。注意-选择“禁用”后报警将不会在控制器及主控器中显示或在继电器中输出。","Vælg prioriteten for de alarmer, der hører til den pågælende alarmgruppe.
Pas på - hvis man vælger ""Ej brugt"" vil de pågældende alarmer ikke blive vist i displayet og de vil ikke blive sendt til alarmrelæet eller ud på netværket.","Sélectionnez la priorité du groupe d'alarme. ATTENTION, en sélectionnant ""Désactivé"", l'alarme ne sera plus visible via l'afficheur et ne sera pas envoyé sur les relais d'alarme ou le réseau.","Seleccione la prioridad de las alarmas asociadas al grupo de alarmas. Si se selecciona -Deshabilitado- las alarmas no se mostaran en el display ni se enviaran a ningun sitio.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Selecione a prioridade dos alarmes associados ao grupo de alarmes. Cuidado - ao selecionar ""Desabilitar"" os alarmes não serão mostrados no display ou guiados ao relé de alarme nem rede.","Выберите приоритет связанный с группой аварий. Внимание, выбрав ""отключено"" аварии не будут отображаться на дисплее или активировать реле и отправляться по сети","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054520","1054520","4","1.0","0.0","0"
"ALM","","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Main menu|报警继电器配置等级","Main menu|Alarm relæ prioriteter","Main menu|Priorité Relais d'Alarme","Main menu|Prioridad del rele de Alarma","Main menu|Alarmrelaispriorität","Main menu|Prioridade do relé de alarme","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Miscellaneous - Priority","Miscellaneous - Priority","报警组 - 报警等级","Diverse - Prioritet","Groupe d'Alarme - Priorité","Varios - Prioridad","Algemeine Alarme - Alarmpriorität","Miscelâneos - Prioridade","Группа аварий - Приоритет","Miscellaneous - Priority","2244","2.0","0.0","3.0","S","S","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","","0:Disabled,3:Low,2:Medium,1:High","0:禁用,3:低,2:中,1:高","0:Ej brugt,3:Lav,2:Medium,1:Høj","0:Desactive,3:Bas,2:Moyen,1:Haut","0:Deshabilitada,3:Baja,2:Media,1:Alta","0:Gesperrt,3:Niedrig,2:Medium,1:Hoch","0:Desabilitado,3:Baixo,2:Médio,1:Alto","0:Отключено,3:Низкий,2:Средний,1:Высокий","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","189","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","选择报警组中报警的等级。注意-选择“禁用”后报警将不会在控制器及主控器中显示或在继电器中输出。","Vælg prioriteten for de alarmer, der hører til den pågælende alarmgruppe.
Pas på - hvis man vælger ""Ej brugt"" vil de pågældende alarmer ikke blive vist i displayet og de vil ikke blive sendt til alarmrelæet eller ud på netværket.","Sélectionnez la priorité du groupe d'alarme. ATTENTION, en sélectionnant ""Désactivé"", l'alarme ne sera plus visible via l'afficheur et ne sera pas envoyé sur les relais d'alarme ou le réseau.","Seleccione la prioridad de las alarmas asociadas al grupo de alarmas. Si se selecciona -Deshabilitado- las alarmas no se mostaran en el display ni se enviaran a ningun sitio.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Selecione a prioridade dos alarmes associados ao grupo de alarmes. Cuidado - ao selecionar ""Desabilitar"" os alarmes não serão mostrados no display ou guiados ao relé de alarme nem rede.","Выберите приоритет связанный с группой аварий. Внимание, выбрав ""отключено"" аварии не будут отображаться на дисплее или активировать реле и отправляться по сети","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054522","1054522","4","1.0","0.0","0"
"ALM","","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Main menu|报警继电器配置等级","Main menu|Alarm relæ prioriteter","Main menu|Priorité Relais d'Alarme","Main menu|Prioridad del rele de Alarma","Main menu|Alarmrelaispriorität","Main menu|Prioridade do relé de alarme","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Injection - Priority","Injection - Priority","报警组 - 报警等级","Indsprøjtning - Prioritet","Groupe d'Alarme - Priorité","Inyeccion - Prioridad","Einspritzalarme - Alarmpriorität","Injeção de líquido - Prioridade","Группа аварий - Приоритет","Injection - Priority","2245","2.0","0.0","3.0","S","S","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","","0:Disabled,3:Low,2:Medium,1:High","0:禁用,3:低,2:中,1:高","0:Ej brugt,3:Lav,2:Medium,1:Høj","0:Desactive,3:Bas,2:Moyen,1:Haut","0:Deshabilitada,3:Baja,2:Media,1:Alta","0:Gesperrt,3:Niedrig,2:Medium,1:Hoch","0:Desabilitado,3:Baixo,2:Médio,1:Alto","0:Отключено,3:Низкий,2:Средний,1:Высокий","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","190","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","选择报警组中报警的等级。注意-选择“禁用”后报警将不会在控制器及主控器中显示或在继电器中输出。","Vælg prioriteten for de alarmer, der hører til den pågælende alarmgruppe.
Pas på - hvis man vælger ""Ej brugt"" vil de pågældende alarmer ikke blive vist i displayet og de vil ikke blive sendt til alarmrelæet eller ud på netværket.","Sélectionnez la priorité du groupe d'alarme. ATTENTION, en sélectionnant ""Désactivé"", l'alarme ne sera plus visible via l'afficheur et ne sera pas envoyé sur les relais d'alarme ou le réseau.","Seleccione la prioridad de las alarmas asociadas al grupo de alarmas. Si se selecciona -Deshabilitado- las alarmas no se mostaran en el display ni se enviaran a ningun sitio.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Selecione a prioridade dos alarmes associados ao grupo de alarmes. Cuidado - ao selecionar ""Desabilitar"" os alarmes não serão mostrados no display ou guiados ao relé de alarme nem rede.","Выберите приоритет связанный с группой аварий. Внимание, выбрав ""отключено"" аварии не будут отображаться на дисплее или активировать реле и отправляться по сети","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054524","1054524","4","1.0","0.0","0"
"ALM","","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Main menu|报警继电器配置等级","Main menu|Alarm relæ prioriteter","Main menu|Priorité Relais d'Alarme","Main menu|Prioridad del rele de Alarma","Main menu|Alarmrelaispriorität","Main menu|Prioridade do relé de alarme","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Control stopped - Priority","Control stopped - Priority","报警组 - 报警等级","Regulering stoppet - Prioritet","Groupe d'Alarme - Priorité","Control Parado - Prioridad","Regelung abgeschaltet - Alarmpriorität","Controle parado - Prioridade","Группа аварий - Приоритет","Control stopped - Priority","2246","3.0","0.0","3.0","S","S","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","","0:Disabled,3:Low,2:Medium,1:High","0:禁用,3:低,2:中,1:高","0:Ej brugt,3:Lav,2:Medium,1:Høj","0:Desactive,3:Bas,2:Moyen,1:Haut","0:Deshabilitada,3:Baja,2:Media,1:Alta","0:Gesperrt,3:Niedrig,2:Medium,1:Hoch","0:Desabilitado,3:Baixo,2:Médio,1:Alto","0:Отключено,3:Низкий,2:Средний,1:Высокий","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","191","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Select the priority of the alarms associated to the alarm group. 
