GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","选择报警组中报警的等级。注意-选择“禁用”后报警将不会在控制器及主控器中显示或在继电器中输出。","Vælg prioriteten for de alarmer, der hører til den pågælende alarmgruppe.
Pas på - hvis man vælger ""Ej brugt"" vil de pågældende alarmer ikke blive vist i displayet og de vil ikke blive sendt til alarmrelæet eller ud på netværket.","Sélectionnez la priorité du groupe d'alarme. ATTENTION, en sélectionnant ""Désactivé"", l'alarme ne sera plus visible via l'afficheur et ne sera pas envoyé sur les relais d'alarme ou le réseau.","Seleccione la prioridad de las alarmas asociadas al grupo de alarmas. Si se selecciona -Deshabilitado- las alarmas no se mostaran en el display ni se enviaran a ningun sitio.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Selecione a prioridade dos alarmes associados ao grupo de alarmes. Cuidado - ao selecionar ""Desabilitar"" os alarmes não serão mostrados no display ou guiados ao relé de alarme nem rede.","Выберите приоритет связанный с группой аварий. Внимание, выбрав ""отключено"" аварии не будут отображаться на дисплее или активировать реле и отправляться по сети","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054526","1054526","4","1.0","0.0","0"
"ALM","","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Main menu|报警继电器配置等级","Main menu|Alarm relæ prioriteter","Main menu|Priorité Relais d'Alarme","Main menu|Prioridad del rele de Alarma","Main menu|Alarmrelaispriorität","Main menu|Prioridade do relé de alarme","Main menu|Alarm relay priorities","Main menu|Alarm relay priorities","Leak detection - Priority","Leak detection - Priority","报警组 - 报警等级","Kølemiddellæk - Prioritet","Groupe d'Alarme - Priorité","Grupo Alarmas - Prioridad","Leckagealarm - Alarmpriorität","Detecção de vazamento - Prioridade","Группа аварий - Приоритет","Leak detection - Priority","2247","2.0","0.0","3.0","S","S","","0.0","Enum","0:Disabled,3:Low,2:Medium,1:High","","0:Disabled,3:Low,2:Medium,1:High","0:禁用,3:低,2:中,1:高","0:Ej brugt,3:Lav,2:Medium,1:Høj","0:Desactive,3:Bas,2:Moyen,1:Haut","0:Deshabilitada,3:Baja,2:Media,1:Alta","0:Gesperrt,3:Niedrig,2:Medium,1:Hoch","0:Desabilitado,3:Baixo,2:Médio,1:Alto","0:Отключено,3:Низкий,2:Средний,1:Высокий","0:Disabled,3:Low,2:Medium,1:High","0","0","1","2","192","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","选择报警组中报警的等级。注意-选择“禁用”后报警将不会在控制器及主控器中显示或在继电器中输出。","Vælg prioriteten for de alarmer, der hører til den pågælende alarmgruppe.
Pas på - hvis man vælger ""Ej brugt"" vil de pågældende alarmer ikke blive vist i displayet og de vil ikke blive sendt til alarmrelæet eller ud på netværket.","Sélectionnez la priorité du groupe d'alarme. ATTENTION, en sélectionnant ""Désactivé"", l'alarme ne sera plus visible via l'afficheur et ne sera pas envoyé sur les relais d'alarme ou le réseau.","Seleccione la prioridad de las alarmas asociadas al grupo de alarmas. Si se selecciona -Deshabilitado- las alarmas no se mostaran en el display ni se enviaran a ningun sitio.","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","Selecione a prioridade dos alarmes associados ao grupo de alarmes. Cuidado - ao selecionar ""Desabilitar"" os alarmes não serão mostrados no display ou guiados ao relé de alarme nem rede.","Выберите приоритет связанный с группой аварий. Внимание, выбрав ""отключено"" аварии не будут отображаться на дисплее или активировать реле и отправляться по сети","Select the priority of the alarms associated to the alarm group. 
Be aware - by selecting ""Disable"" the alarms will not be shown on the display or be routed to the alarm relay or to the network.","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054528","1054528","4","1.0","0.0","0"
"M09","o05","Main menu|Miscellaneous|Access codes","Main menu|Miscellaneous|Access codes","Main menu|杂|访问密码","Main menu|Diverse|Adgangskoder","Main menu|Divers|Code d'accès","Main menu|Varios|Codigo Acceso","Main menu|Verschiedenes|Zugangscodes","Main menu|Diversos|Código","Main menu|Miscellaneous|Access codes","Main menu|Miscellaneous|Access codes","Access code 3","Access code 3","访问密码 3","Adgangskode 3","Code d'accès 3","Codigo acceso para Display 3","Zugangskode 3","Código 3","Код доступа 3","Access code 3","2013","0.0","0.0","999.0","S","N","","0.0","INT","","","","","","","","","","","","0","0","3","3","102","Access code for local display","Access code for local display","现场显示器的访问密码","Adgangskode for display adgang","Code d'accès pour l'afficheur local","Codgo de acceso para el display","Access code for local display","Código para o display local","Код доступа для локального дисплея","Access code for local display","LIC001","1,2,3","0","0.0","0.0","","","Id_1048687","1048687","4","1.0","0.0","-104"
"M09","o64","Main menu|Miscellaneous|Access codes","Main menu|Miscellaneous|Access codes","Main menu|杂|访问密码","Main menu|Diverse|Adgangskoder","Main menu|Divers|Code d'accès","Main menu|Varios|Codigo Acceso","Main menu|Verschiedenes|Zugangscodes","Main menu|Diversos|Código","Main menu|Miscellaneous|Access codes","Main menu|Miscellaneous|Access codes","Access code 2","Access code 2","访问密码 2","Adgangskode 2","Code d'accès 2","Codigo acceso para Display 2","Zugangskode 2","Código 2","Код доступа 2","Access code 2","2080","0.0","0.0","999.0","S","N","","0.0","INT","","","","","","","","","","","","0","0","2","2","104","Access code for local display","Access code for local display","现场显示器的访问密码","Adgangskode for display adgang","Code d'accès pour l'afficheur local","Codgo de acceso para el display","Access code for local display","Código para o display local","Код доступа для локального дисплея","Access code for local display","LIC001","1,2,3","0","0.0","0.0","","","Id_1048686","1048686","4","1.0","0.0","-104"
"M09","P88","Main menu|Miscellaneous|Access codes","Main menu|Miscellaneous|Access codes","Main menu|杂|访问密码","Main menu|Diverse|Adgangskoder","Main menu|Divers|Code d'accès","Main menu|Varios|Codigo Acceso","Main menu|Verschiedenes|Zugangscodes","Main menu|Diversos|Código","Main menu|Miscellaneous|Access codes","Main menu|Miscellaneous|Access codes","Access code 1","Access code 1","访问密码 1","Adgangskode 1","Code d'accès 1","Codigo acceso para Display 1","Zugangskode 1","Código 1","Код доступа 1","Access code 1","3156","0.0","0.0","999.0","S","N","","0.0","INT","","","","","","","","","","","","0","0","1","1","181","Access code for local display","Access code for local display","现场显示器的访问密码","Adgangskode for display adgang","Code d'accès pour l'afficheur local","Codgo de acceso para el display","Access code for local display","Código para o display local","Код доступа для локального дисплея","Access code for local display","LIC001","1,2,3","0","0.0","0.0","","","Id_1048685","1048685","4","1.0","0.0","-104"
"M05","U45","Main menu|Miscellaneous|Network","Main menu|Miscellaneous|Network","Main menu|杂|网络","Main menu|Diverse|Netværk","Main menu|Divers|Réseau","Main menu|Varios|Via Bus (comunicaciones)","Main menu|Verschiedenes|Netzwerk","Main menu|Diversos|Rede","Main menu|Miscellaneous|Сеть","Main menu|Miscellaneous|Network","Network status","Network status","网络状态","Netværksstatus","Etat réseau","Estado del bus de campo","Netzwerkstatus","Status de rede","Статус сети","Network status","2682","0.0","0.0","100.0","R","N","%","0.0","INT","","","","","","","","","","","","0","1","0","4","50","Quality of the network communication","Quality of the network communication","网络通讯状态","Kvalitet af netværkskommunikationen","Qualité du réseau de communication","Calidad de las comunicaciones en el bus.","Quality of the network communication","Qualidade da rede de comunicação","Качество передачи данных по сети","Quality of the network communication","LIC001","1,2,3","0","0.0","0.0","","","Id_1054563","1054563","4","1.0","0.0","-30"
"QCK","o03","Main menu|Miscellaneous|Network","Main menu|Miscellaneous|Network","Main menu|杂|网络","Main menu|Diverse|Netværk","Main menu|Divers|Réseau","Main menu|Varios|Via Bus (comunicaciones)","Main menu|Verschiedenes|Netzwerk","Main menu|Diversos|Rede","Main menu|Miscellaneous|Сеть","Main menu|Miscellaneous|Network","Network address","Network address","网络地址","Netværksadresse","Adresse Réseau","Direccion de red (bus)","Netzwerkadresse Gerät","Endereço de rede","Сетевой адрес","Network address","2008","0.0","0.0","240.0","C","C","","0.0","INT","","","","","","","","","","","","0","3","1","3","139","Network address of the controller","Network address of the controller","控制器网络地址","Regulatorens netværksadresse","Adresse réseau du régulateur","Direccion del controlador en el bus de comunicaciones.","Network address of the controller","Endereço de rede do controlador","Сетевой адрес контроллера","Network address of the controller","LIC001","1,2,3","0","0.0","0.0","","","Id_1054564#1","1054564#1","4","1.0","0.0","-104"
"M05","","Main menu|Miscellaneous|Network","Main menu|Miscellaneous|Network","Main menu|杂|网络","Main menu|Diverse|Netværk","Main menu|Divers|Réseau","Main menu|Varios|Via Bus (comunicaciones)","Main menu|Verschiedenes|Netzwerk","Main menu|Diversos|Rede","Main menu|Miscellaneous|Сеть","Main menu|Miscellaneous|Network","Baudrate","Baudrate","波特率","Baudrate","Vitesse","Velocidad en baudios","Baudrate","Baudrate","Скорость","Baudrate","2251","1.0","1.0","4.0","C","C","","0.0","Enum","1:Auto,2:9600 Baud,3:19200 Baud,4:38400 Baud","","1:Auto,2:9600 Baud,3:19200 Baud,4:38400 Baud","1:自动,2:9600波特率,3:19200波特率,4:38400波特率","1:Auto,2:9600 Baud,3:19200 Baud,4:38400 Baud","1:Auto,2:9600 Baud,3:19200 Baud,4:38400 Baud","1:Auto,2:9600 Baud,3:19200 Baud,4:38400 Baud","1:Auto,2:9600 Baud,3:19200 Baud,4:38400 Baud","1:Auto,2:Baud 9600,3:Baud 19200,4:Baud 38400","1:Auto,2:9600 Baud,3:19200 Baud,4:38400 Baud","1:Auto,2:9600 Baud,3:19200 Baud,4:38400 Baud","0","3","1","3","214","Communication speed of network","Communication speed of network","网络通讯速度，波特率","Kommunikationshastighed på netværk","Vitesse de communiction du réseau","Velocidad (baudios) de la red.","Communication speed of network","Velocidade de comunicação em rede","Скорость передачи данных по сети","Communication speed of network","LIC001","1,2,3","0","0.0","0.0","","","Id_1054565","1054565","4","1.0","0.0","0"
"M05","","Main menu|Miscellaneous|Network","Main menu|Miscellaneous|Network","Main menu|杂|网络","Main menu|Diverse|Netværk","Main menu|Divers|Réseau","Main menu|Varios|Via Bus (comunicaciones)","Main menu|Verschiedenes|Netzwerk","Main menu|Diversos|Rede","Main menu|Miscellaneous|Сеть","Main menu|Miscellaneous|Network","Parity and stop bit","Parity and stop bit","奇偶和停止位","Paritets og stop bit","Parité et bit de stop","Paridad y bit stop","Parität und Stoppbit","Paridade e stop bit","Бит четности и стоповый","Parity and stop bit","2255","1.0","0.0","2.0","C","C","","0.0","Enum","0:None,1:Even,2:Odd","","0:None,1:Even,2:Odd","0:None,1:Even,2:Odd","0:Ej brugt,1:Even,2:Odd","0:Non,1:Even,2:Odd","0:Ninguno,1:Even,2:Odd","0:Keine,1:Even,2:Odd","0:Nenhum,1:Even,2:Odd","0:Нет,1:Even,2:Odd","0:None,1:Even,2:Odd","0","3","1","3","215","Select parity and stop bit of Modbus messages","Select parity and stop bit of Modbus messages","选择Modbs奇偶校验还有停止位","Vælg paritets og stop bit for Modbus kommunikation","Sélectionnez la parité et le bit de stop pour le modbus","Seleccione la paridad y el bit stop para los mensajes de Modbus","Select parity and stop bit of Modbus messages","Selecione a paridade das mensagens de modbus","Выберите бит четности и стоповый для сообщений по Модбас","Select parity and stop bit of Modbus messages","LIC001","1,2,3","0","0.0","0.0","","","Id_1054566","1054566","4","1.0","0.0","0"
"M07","r10","Main menu|Miscellaneous|Sensor adjustment","Main menu|Miscellaneous|Sensor adjustment","Main menu|杂|传感器调整","Main menu|Diverse|Føler justering","Main menu|Divers|Réglage du capteur","Main menu|Varios|Ajuste Sensor","Main menu|Verschiedenes|Fühlerwertkorrektur","Main menu|Diversos|Ajuste do sensor","Main menu|Miscellaneous|Sensor adjustment","Main menu|Miscellaneous|Sensor adjustment","S3 Air ON evap. A - Adjustment","S3 Air ON evap. A - Adjustment","S3 回风温度 A - 校正","S3 Lufttilgang A - Justering","S3 Reprise A - Offest","S3 Temp. Retorno A - Correccion sonda","S3 Lufteintrittstemperatur A - Fühlerwertkorrektur","Temp retorno S3 A - Ajuste","S3 Вход воздуха в испаритель A - Корректировка","S3 Air ON evap. A - Adjustment","114","0.0","-10.0","10.0","S","C","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","105","Correction of sensor signal e.g. due to long sensor cable","Correction of sensor signal e.g. due to long sensor cable","由于长度等原因，需要设置传感器温度校正值","Justering af følersignal f.eks. på grund af lange følerkabler","Correction du signal de la sonde, par ex. a cause d'une grande longueur de cable.","Correccion de la sonda por la longitud del cable.","Correction of sensor signal e.g. due to long sensor cable","Correção do sinal do sensor, devido à cabos muito longos, por exemplo.","Корректировка сигнала от датчика, например по причине длинного кабеля для датчика","Correction of sensor signal e.g. due to long sensor cable","LIC001","1,2,3","0","0.0","10.0","","","Id_1053712","1053712","7","1.0","0.0","-38"
"M07","r09","Main menu|Miscellaneous|Sensor adjustment","Main menu|Miscellaneous|Sensor adjustment","Main menu|杂|传感器调整","Main menu|Diverse|Føler justering","Main menu|Divers|Réglage du capteur","Main menu|Varios|Ajuste Sensor","Main menu|Verschiedenes|Fühlerwertkorrektur","Main menu|Diversos|Ajuste do sensor","Main menu|Miscellaneous|Sensor adjustment","Main menu|Miscellaneous|Sensor adjustment","S4 Air OFF evap. A - Adjustment","S4 Air OFF evap. A - Adjustment","S4 送风温度 A - 校正","S4 Luftafgang A - Justering","S4 Soufflage A - Offest","S4 Impulsion Aire A - Correccion sonda","S4 Luftaustrittstemperatur A - Fühlerwertkorrektur","Temp insuflamento S4 A - Ajuste","S4 Выход воздуха из испарителя A - Корректировка","S4 Air OFF evap. A - Adjustment","113","0.0","-10.0","10.0","S","C","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","106","Correction of sensor signal e.g. due to long sensor cable","Correction of sensor signal e.g. due to long sensor cable","由于长度等原因，需要设置传感器温度校正值","Justering af følersignal f.eks. på grund af lange følerkabler","Correction du signal de la sonde, par ex. a cause d'une grande longueur de cable.","Correccion de la sonda por la longitud del cable.","Correction of sensor signal e.g. due to long sensor cable","Correção do sinal do sensor, devido à cabos muito longos, por exemplo.","Корректировка сигнала от датчика, например по причине длинного кабеля для датчика","Correction of sensor signal e.g. due to long sensor cable","LIC001","1,2,3","0","0.0","10.0","","","Id_1053725","1053725","7","1.0","0.0","-38"
"M08","o67","Main menu|Miscellaneous|Factory reset","Main menu|Miscellaneous|Factory reset","Main menu|杂|重置为工厂","Main menu|Diverse|Reset til fabriksindstillinger","Main menu|Divers|Réinitialiser à l'usine","Main menu|Varios|Ajuste Fabrica","Main menu|Verschiedenes|Werkszustand","Main menu|Diversos|Redefinir para fábrica","Main menu|Miscellaneous|Factory reset","Main menu|Miscellaneous|Factory reset","Make new factory","Make new factory","保存为默认参数","Lav nye fabriksindstillinger","Créer Réglage Usine","Hacer Ajustes Fabrica NUEVOS","Neue Werkseinstellung","Definir configurações de fábrica","Замена заводских параметров","Make new factory","64053","0.0","0.0","1.0","P","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","5","3","3","148","With this command you save the controller’s actual settings as a new basic setting (the earlier factory settings are overwritten).","With this command you save the controller’s actual settings as a new basic setting (the earlier factory settings are overwritten).","把当前参数保存为默认工厂参数（原工厂参数将被覆盖）","Med denne kommando gemmes den aktuelle opsætning af regulatoren som en ny OEM fabriksindstilling","Avec ce paramètre vous pouvez créer vos propres réglage usine (les réglages précédent seront effacé)","Con este ajuste se salvan los ajustes ACTUALES del controlador como ajustes de fabrica.","Mit diesem Befehl kann eine neue Werkseinstellung erstellt werden. Die ursprüngliche Werkseinstzellung wird damit überschrieben.","Com essa opção você pode definir as configurações do controlador como novas configurações de fábrica (as configurações de fábrica anteriores serão sobrescritas).","Эта команда сохранит текущие параметры как заводские (заводские параметры будут перезаписаны)","With this command you save the controller’s actual settings as a new basic setting (the earlier factory settings are overwritten).","LIC001","1,2,3","0","0.0","0.0","","","Id_1056806","1056806","4","1.0","0.0","0"
"M08","z06","Main menu|Miscellaneous|Factory reset","Main menu|Miscellaneous|Factory reset","Main menu|杂|重置为工厂","Main menu|Diverse|Reset til fabriksindstillinger","Main menu|Divers|Réinitialiser à l'usine","Main menu|Varios|Ajuste Fabrica","Main menu|Verschiedenes|Werkszustand","Main menu|Diversos|Redefinir para fábrica","Main menu|Miscellaneous|Factory reset","Main menu|Miscellaneous|Factory reset","Reset to factory settings","Reset to factory settings","恢复工厂设置","Reset til fabriksindstlling","Reset Réglages Usine","Resetear a ajustes de fabrica.","Rückstellung auf Werkseinstellung","Definir para configurações de fábrica","Возврат к заводским настройкам","Reset to factory settings","60005","0.0","0.0","1.0","P","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","5","3","3","225","Command which will revert all controller settings to factory values.","Command which will revert all controller settings to factory values.","当前指令将恢复所有参数到工厂参数","Kommando, der får regulatoren tilbage til fabriksindstillinger.","Commande qui mettera tous les paramètres aux valeurs usine.","Cuidado! - El controlador quedará programado con los ajustes de fabrica.","Command which will revert all controller settings to factory values.","Cuidado - o controlador será revertido para as configurações de fábrica","Эта команда сбросит все настройки контроллера на заводские параметры","Command which will revert all controller settings to factory values.","LIC001","1,2,3","0","0.0","0.0","","","Id_1056805","1056805","4","1.0","0.0","0"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Superheat ctrl. mode A","Superheat ctrl. mode A","过热度控制模式 A","Overhedningsfunktion A","Mode Ctrl. Surchauffe A","Modo Recalentamiento A","Überhitzungsregelmodus A","Modo controle superaquecimento A","Режим управления перегревом A","Superheat ctrl. mode A","3026","1.0","1.0","2.0","S","S","","0.0","Enum","1:Adaptive,2:Load based","","1:Adaptive,2:Load based","1:自适应,2:基于负荷","1:Adaptiv,2:Belastningsafhængig","1:Adaptatif,2:Load based","1:Adaptativo,2:En funcion de la carga","1:Adaptiv,2:Lastabhängig","1:Adaptativo,2:Base em carga","1:Адаптивный,2:На осн нагрузки","1:Adaptive,2:Load based","0","0","1","2","110","Select how to control the superheat of the evaporator. At adaptive control the superheat reference is adapted automatically to give the best utilization of the evaporator surface. 
At load based control the superheat reference is increased at high loads","Select how to control the superheat of the evaporator. At adaptive control the superheat reference is adapted automatically to give the best utilization of the evaporator surface. 
At load based control the superheat reference is increased at high loads","选择如何控制过热度
在调节模式，将自动选取符合蒸发器表面状态的过热度参考值。在基于负荷模式下，在高负荷下过热度将增加。","Vælg hvordan overhedningen på fordamperen skal reguleres. 
Ved adaptiv styring tilpasses overhedningsreferencen automatisk så overfladen på fordamperen udnyttes bedst muligt. 
Ved belastningsstyret overhedning øges referencen ved højere belastning","Mode Ctrl. Surchauffe","Seleccione como debe controlarse el recalentamiento en el evaporador. En el control ADAPTATIVO la referencia se adapta automaticamene para obtener la mayor superficie de intercambio en el evaporador. En el control en base a la CARGA, el recalentamiento aumenta si la carga es mayor.","Select how to control the superheat of the evaporator. At adaptive control the superheat reference is adapted automatically to give the best utilization of the evaporator surface. 
At load based control the superheat reference is increased at high loads","Selecione a modalidade de controle do superaquecimento através do evaporador. Em controle adaptativo, a referência de superaquecimento é adaptada automaticamente de modo a garantir o melhor rendimento.","Выберите как управлять пергревом испарителя. При адаптивном управлении перегревом уставка автоатически адаптируется для обеспечения наилучшего использования поверхности испарителя. При управлении в зависимости от нагрузки  уставка перегрева увеличивается при высоких нагрузках","Select how to control the superheat of the evaporator. At adaptive control the superheat reference is adapted automatically to give the best utilization of the evaporator surface. 
At load based control the superheat reference is increased at high loads","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4","Id_1055698 > 4","Id_1053782","1053782","4","1.0","0.0","0"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Superheat close A","Superheat close A","过热度关闭值 A","Overhedningsgrænse lukning A","Ferm. Surchauffe A","Recalentamiento de Cierre A","Überhitzung ""close"" A","Superaquecimento para fechamento A","Перегрев закрытия A","Superheat close A","3027","2.0","-1.0","15.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","111","Minimum superheat limit where the valve is closing","Minimum superheat limit where the valve is closing","当过热度过低时，阀将关闭","Minimum grænse for overhedning hvor ventilen vil blive lukket for at hindre gennemløb","Limite minimum ou la vanne est fermée.","Minimo limite de recalentamiento al cual se cierra la valvula.","Minimum superheat limit where the valve is closing","Superaquecimento mínimo no qual a válvula começa a fechar","Минимальный предел перегрева когда клапан закрывается","Minimum superheat limit where the valve is closing","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","Id_1055698 > 4","Id_1053783","1053783","7","1.0","0.0","-38"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","AFidentForce A","AFidentForce A","AFident系数 A","AFident tvangsindstlling A","AFidentForce A","Forzar AFident A","AFidentForce A","Forçar AFident A","AFidentForce A","AFidentForce A","3127","0.0","0.0","20.0","S","S","","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","112","Expert setting - contact Danfoss for further information","Expert setting - contact Danfoss for further information","专业人员设置 - 联系丹佛斯获取更多信息","Ekspert indstilling - kontakt Danfoss for yderligere information","Réglage expert - prenez contact avec Danfoss pour de plus ample informations","Ajuste de expertos. Contacte con Danfoss para mas informacion.","Expert setting - contact Danfoss for further information","Configuração avançada - contacte a Danfoss para mais informações","Экспертная настройка - свяжитесь с Danfoss для дополнительной информации","Expert setting - contact Danfoss for further information","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","Id_1055698 > 4","Id_1053786","1053786","7","1.0","0.0","-5"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Superheat Kp min A","Superheat Kp min A","过热度最小Kp A","Overhedning Kp min A","Surchauffe Kp min A","SH Kp Min A","Überhitzung Kp min A","Kp Min superaquecimento A","Минимальный Кр перегрева A","Superheat Kp min A","3128","2.0","0.1","5.0","S","S","","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","113","Min limit for amplification factor of PI controller adjusting the valve opening degree (expert setting)","Min limit for amplification factor of PI controller adjusting the valve opening degree (expert setting)","AKV开度的PI调节控制下最小放大因数（专业人员设置）","Minimumgrænse for forstærkningsfaktor for PI regulator, der styrer ventilens åbningsgrad (Ekspert indstilling)","Kp min de la surchauffe dans la régulation PI (réglage expert)","Mininimo limite para el factor de amplificacion del regulador PI que ajusta el grado de apertura de la valvula. (ajuste para expertos)","Min limit for amplification factor of PI controller adjusting the valve opening degree (expert setting)","Limite mínimo para fator de amplificação do controle PI no ajuste do grau de abertura da válvula (config. avançada).","Минимальный предел фактора усиления ПИ регулятора для корректировки степени открытия клапана (экспертная настройка)","Min limit for amplification factor of PI controller adjusting the valve opening degree (expert setting)","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","Id_1055698 > 4","Id_1053784","1053784","7","1.0","0.0","-5"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Superheat Kp max A","Superheat Kp max A","过热度最大Kp A","Overhedning Kp max A","Surchauffe Kp min A","SH Kp Max A","Überhitzung Kp max A","Kp Máx superaquecimento A","Максимальный Кр перегрева A","Superheat Kp max A","3129","4.0","0.1","20.0","S","S","","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","114","Max limit for amplification factor of PI controller  adjusting the valve opening degree (expert setting)","Max limit for amplification factor of PI controller  adjusting the valve opening degree (expert setting)","AKV开度的PI调节控制下最大放大因数（专业人员设置）","Maksimumsgrænse for forstærkningsfaktor for PI regulator, der styrer ventilens åbningsgrad (ekspert indstilling)","Kp max de la surchauffe dans la régulation PI (réglage expert)","Maximo limite para el factor de amplificacion del regulador PI que ajusta el grado de apertura de la valvula. (ajuste para expertos)","Max limit for amplification factor of PI controller  adjusting the valve opening degree (expert setting)","Limite máximo para fator de amplificação do controle PI no ajuste do grau de abertura da válvula (config. avançada).","Максимальный предел фактора усиления ПИ регулятора для корректировки степени открытия клапана (экспертная настройка)","Max limit for amplification factor of PI controller  adjusting the valve opening degree (expert setting)","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","Id_1055698 > 4","Id_1053785","1053785","7","1.0","0.0","-5"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Superheat Tn A","Superheat Tn A","过热度Tn A","Overhedning Tn A","TN Surchauffe A","Tn Recalentamiento A","Überhitzung Tn A","Tn Superaquecimento A","Tn перегрева A","Superheat Tn A","3130","300.0","10.0","900.0","S","S","s","0.0","INT","","","","","","","","","","","","0","0","1","2","115","Integration time of PI controller adjusting the valve opening degree (expert setting)","Integration time of PI controller adjusting the valve opening degree (expert setting)","AKV开度PI调节控制的积分时间（专业人员设置）","Integrationstid for PI regulator, der styrer ventilens åbningsgrad (Ekspert indstilling)","Temps d'intégration de la régulation PI dans l'ouverture de la vanne (réglage expert)","Tiempo de integracion del regulador PI para el grado de apertura de la valvula.","Integration time of PI controller adjusting the valve opening degree (expert setting)","Tempo de integração do controlador PI no ajuste do grau de abertura da válvula","Время интегрирования ПИ регулятора для корректировки степени открытия клапана (экспертная настройка)","Integration time of PI controller adjusting the valve opening degree (expert setting)","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4","Id_1055698 > 4","Id_1053787","1053787","2","1.0","0.0","-43"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Te feedback gain A","Te feedback gain A","Te反馈增益系数 A","Te forstærkning A","Te Gain A","Ganancia Te A","to feedback gain A","Feedback de ganho Te A","Те усиление обратной связи A","Te feedback gain A","3133","-1.0","-1.0","20.0","S","S","","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","116","Gain factor for feedback of evaporating temperature signal Te to PI controller controlling the superheat (expert setting)","Gain factor for feedback of evaporating temperature signal Te to PI controller controlling the superheat (expert setting)","蒸发温度信号的反馈系数Te，用于过热都PI调节控制（专业人员设置）","Forstærkningsfaktor for tilbagekobling af fordampningstemperatursignal Te til PI regulator, der styrer ventilens åbningsgrad (Ekspert indstilling)","Facteur de gain de la régulation PI (réglage expert)","Factor de ganancia para la señal de la presion de evaporacion (Te) al regulador PI que controla el recalentamiento. (ajuste de expertos).","Gain factor for feedback of evaporating temperature signal Te to PI controller controlling the superheat (expert setting)","Fator de feedback de ganho de temperatura de evaporação Te para controlador PI durante controle do superaquecimento.","Коэффициент усиления для обратной связи сигнала температуры кипения Те для ПИ регулятора управляющего перегревом (экспертная настройка)","Gain factor for feedback of evaporating temperature signal Te to PI controller controlling the superheat (expert setting)","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","Id_1055698 > 4","Id_1053788","1053788","7","1.0","0.0","-5"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Kp MTR control A","Kp MTR control A","Kp MTR 控制 A","MTR Kp faktor A","Kp MTR Control A","Kp con Termostato Modulante A","Kp MTR Regelung A","Kp ControleMTR A","Kp управления MTR A","Kp MTR control A","3059","4.0","1.0","50.0","S","S","","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","117","Amplification factor for modulating temperature control (Expert setting)","Amplification factor for modulating temperature control (Expert setting)","调制温度控制模式下的放大因数（需要专业人员设置）","Forstærkningsfaktor for PI regulator, der anvendes under modulerende termostatstyring (Ekspert indstilling)","Kp MTR Control (réglage expert)","Factor de amplificacion para el control con termostato modulante (ajuste expertos).","Amplification factor for modulating temperature control (Expert setting)","Fator de amplificação para controle de modulação de temperatura","Коэффициент усиления для модуляционного контроля температуры (экспертная настройка)","Amplification factor for modulating temperature control (Expert setting)","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","Id_1055698 > 4","Id_1053792","1053792","7","1.0","0.0","-5"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Tn MTR control A","Tn MTR control A","Tn MTR控制 A","MTR Tn time A","Tn MTR Contro A","Tn Control MTR (Modulante) A","Tn MTR Regelung A","Tn controle MTR A","Tn управления MTR A","Tn MTR control A","3058","900.0","100.0","1800.0","S","S","s","0.0","INT","","","","","","","","","","","","0","0","1","2","118","Integration time for modulating temperature control (Expert setting)","Integration time for modulating temperature control (Expert setting)","调制温度控制模式下的积分时间（需要专业人员设置）","Integrationstid for PI regulator, der anvendes under modulerende termostatstyring (Ekspert indstilling)","Tn MTR Control (réglage expert)","Tiempo de integracion para el control de termostato modulante (ajuste experto)","Integration time for modulating temperature control (Expert setting)","Temp ode integração para controle de de temperatura modulante (parâmetro avançado).","Время интегрирования для модуляционного контроля температуры (экспертная настройка)","Integration time for modulating temperature control (Expert setting)","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4","Id_1055698 > 4","Id_1053793","1053793","2","1.0","0.0","-43"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","AFident A","AFident A","Fident系数 A","AFident A","AFident A","AFident A","AFident A","AFident A","AFident A","AFident A","3134","3.0","-200.0","200.0","R","N","","10.0","FLOAT","","","","","","","","","","","","0","1","1","4","119","Expert readout - contact Danfoss for further information","Expert readout - contact Danfoss for further information","专业人员设置 - 联系丹佛斯获取更多信息","Ekspert udlæsning - kontakt Danfosss for yderligere information","Réglage expert - prenez contact avec Danfoss pour de plus ample informations","Lectura de AFident - Contacte con Danfoss para mas informacion.","Expert readout - contact Danfoss for further information","Leitura avançada - contate a Danfoss para mais informações","Экспертная настройка - свяжитесь с Danfoss для дополнительной информации","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","Id_1055698 > 4","Id_1053794","1053794","7","1.0","0.0","-5"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Calculated Max OD A","Calculated Max OD A","计算最大开度 A","Maks åbningsgrad A","Max OD Calcule A","Maximo % Apertura Calculado A","Kalkulierter Max Öffnungsgrad A","Abertura máxima calculada A","Максимальная расчетная OD A","Calculated Max OD A","3135","100.0","0.0","100.0","R","N","%","0.0","INT","","","","","","","","","","","","0","1","1","4","120","Calculated maximum opening degree of injection valve (expert readout)","Calculated maximum opening degree of injection valve (expert readout)","阀控制中的计算最大开度（专业人员设置）","Beregnet maksimal åbningsgrad for ventilen (ekspert udlæsning)","Max OD Calculé","Maximo % Apertura Calculado de la valvula de inyeccion","Calculated maximum opening degree of injection valve (expert readout)","Valor máximo de abertura calculado para injeção de líquido (leitura avançada).","Максимальная расчетная степень открытия клапана впрыска (экспертный параметр)","Calculated maximum opening degree of injection valve (expert readout)","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4","Id_1055698 > 4","Id_1053795","1053795","4","1.0","0.0","-30"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Superheat close liquid ctrl. A","Superheat close liquid ctrl. A","液体控制过热度关闭值 A","Overhedning lukning væske A","SH close liq ctr A","SH Cierre con control liquido A","Überhitzung ""close"" Adaptive Flüss.regelg. A","SH de fechamento em controle de líquido A","Перегрев закрытия при управлении жидкостью A","Superheat close liquid ctrl. A","3155","-3.0","-5.0","15.0","S","S","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","122","Minimum limit of superheat where the valve is closing duting adaptive liquid control","Minimum limit of superheat where the valve is closing duting adaptive liquid control","液体控制模式下，当过热度过低时，阀将关闭","Minimum grænse for overhedning hvor ventilen vil blive lukket for at hindre gennemløb under adaptiv væske styring","Limite minimum de la surchauffeou la vanne se ferme pendantla gestion adaptative liquide","Minimo limite de recalentamiento en el cual la valvula cierra durante el modo de control de liquido adaptativo.","Minimum limit of superheat where the valve is closing duting adaptive liquid control","Limite mínimo de superaquecimento no qual a válvula fecha, no controle de líquido adaptativo","Минимальный предел перегрева при закрытии клапана при адаптивном управлении жидкостью","Minimum limit of superheat where the valve is closing duting adaptive liquid control","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","Id_1055698 > 4","Id_1053801","1053801","7","1.0","0.0","-38"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","AFident Ee","AFident Ee","AFident Ee","AFident Ee","AFident Ee","AFident Ee","AFidentEa","Afident Ee","AFident Ee","AFident Ee","60068","3.0","1.0","20.0","S","N","","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","182","Expert readout - contact Danfoss for further information","Expert readout - contact Danfoss for further information","专业人员用读数 - 联系丹佛斯获取更多信息","Ekspert udlæsning - kontakt Danfosss for yderligere information","Réglage expert - prenez contact avec Danfoss pour de plus ample informations","Ajuste Experto - Contacte con Danfoss","Expert readout - contact Danfoss for further information","Leitura avançada - contate a Danfoss para mais informações","Экспертная настройка - свяжитесь с Danfoss для дополнительной информации","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","0.0","10.0","0","Id_1055698 > 4","Id_1056775","1056775","7","1.0","0.0","-5"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Aver.OD Ee","Aver.OD Ee","平均开度 Ee","Aver.OD Ee","Aver.OD Ee","Media %Apertura Ee","Aver.OD Ee","Média de abertura Ee","Aver.OD Ee","Aver.OD Ee","60069","20.0","1.0","100.0","S","N","","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","183","Expert readout - contact Danfoss for further information","Expert readout - contact Danfoss for further information","专业人员用读数 - 联系丹佛斯获取更多信息","Ekspert udlæsning - kontakt Danfosss for yderligere information","Réglage expert - prenez contact avec Danfoss pour de plus ample informations","Ajuste Experto - Contacte con Danfoss","Expert readout - contact Danfoss for further information","Leitura avançada - contate a Danfoss para mais informações","Экспертная настройка - свяжитесь с Danfoss для дополнительной информации","Expert readout - contact Danfoss for further information","LIC001","1,2,3","0","0.0","10.0","0","Id_1055698 > 4","Id_1056776","1056776","7","1.0","0.0","-5"
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Emergency OD day","Emergency OD day","盐水阀开度白天紧急开度","Nødkøling ventil åbning dag","OD Urgence jour","%Apertura Emergencia Dia","Notbetrieb Tag Öffnungsgrad","Grau de abertura em emergência - dia","Аварийная OD днем","Emergency OD day","3070","20.0","0.0","100.0","S","N","%","0.0","INT","","","","","","","","","","","","0","0","1","2","222","Average opening degree of liquid line solenoid valve during day operation","Average opening degree of liquid line solenoid valve during day operation","在白天紧急制冷运行时，平均每次液相电磁阀的运行时间","Gennemsnitlig åbningsgrad af magnetventil i væskeledning under dagdrift","Degré d'ouverture moyen de la vanne durant la journée.","Average opening degree of liquid line solenoid valve during day operation","Average opening degree of liquid line solenoid valve during day operation","Média de abertura da válvula de líquido durante operação diurna","Средняя степень открытия соленоидного клапана жидкостной линии во время дневного режима работы","Average opening degree of liquid line solenoid valve during day operation","LIC001","1,2,3","0","0.0","0.0","0","Id_1055698 > 4","Id_1056421","1056421","4","1.0","0.0","-30"
