GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"M35","","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|专家级别|Advanced injection control","Main menu|Avancerede funktioner|Ekspert indstillinger for indsprøjtning","Main menu|Niveau expert|Reg. Injection Avance","Main menu|Avanzado|Control Inyecc Avanz.","Main menu|Expertenlevel|Erweit.Einspritzregl.","Main menu|Nível de especialista|Advanced injection control","Main menu|Advanced|Advanced injection control","Main menu|Advanced|Advanced injection control","Emergency OD night","Emergency OD night","盐水阀开度夜间紧急开度","Nødkøling ventil åbning nat","OD Urgence nuit","%Apertura Emergencia Noche","Notbetrieb Nacht Öffnungsgrad","Grau de abertura em emergência - noite","Аварийная OD ночью","Emergency OD night","3071","20.0","0.0","100.0","S","N","%","0.0","INT","","","","","","","","","","","","0","0","1","2","223","Average opening degree of liquid line solenoid valve during night operation","Average opening degree of liquid line solenoid valve during night operation","在夜间紧急制冷运行时，平均每次液相电磁阀的运行时间","Gennemsnitlig åbningsgrad af magnetventil i væskeledning under natdrift","Degré d'ouverture moyen de la vanne durant la nuit.","Average opening degree of liquid line solenoid valve during night operation","Average opening degree of liquid line solenoid valve during night operation","Média de abertura da válvula de líquido durante operação noturna","Средняя степень открытия соленоидного клапана жидкостной линии во время ночного режима работы","Average opening degree of liquid line solenoid valve during night operation","LIC001","1,2,3","0","0.0","0.0","0","Id_1055698 > 4","Id_1056422","1056422","4","1.0","0.0","-30"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Regulation condition A","Regulation condition A","控制状态 A","Reguleringstilstand A","Condition de régulation A","Condicion Regulacion A","Regelart Status A","Condição da regulagem A","Условия регулирования A","Regulation condition A","2554","0.0","0.0","15.0","R","N","","0.0","Enum","0:Main switch OFF,1:Injection start,2:Superheat ctrl.,3:Fill evap.,4:Defrost,5:Post defrost,6:Forced closing,7:Injection fault,8:Emergency control,9:Modulating ctrl.,10:Melt period,11:Door open,12:Case cleaning,13:Cutout,14:Forced cooling,15:Shut down","","0:Main switch OFF,1:Injection start,2:Superheat ctrl.,3:Fill evap.,4:Defrost,5:Post defrost,6:Forced closing,7:Injection fault,8:Emergency control,9:Modulating ctrl.,10:Melt period,11:Door open,12:Case cleaning,13:Cutout,14:Forced cooling,15:Shut down","0:主开关关闭,1:充注开启,2:过热度控制,3:注入蒸发器,4:除霜,5:开始除霜,6:强制关闭,7:注入故障,8:紧急控制,9:调节控制,10:融霜,11:门开启,12:设备清洗,13:切断,14:强制制冷,15:关闭","0:Hovedafbryder OFF,1:Start indsprøjtning,2:Overhed. styring,3:Fyld fordamper,4:Afrimning,5:Efter afrimning,6:Tvangslukning,7:Indsprøjtning fejl,8:Nødkøling,9:Modulerende,10:Smelte periode,11:Dør åben,12:Rengøring,13:Udkobling,14:Tvangskøling,15:Nedlukning","0:Inter Gen. OFF,1:Dem. Injection,2:Ctrl. Surchauffe,3:Rempl. Evap,4:Degivrage,5:Post Degivrage,6:Fermeture forcee,7:Defaut Injection,8:Controle Urgence,9:Ctrl. Modulation,10:Periode Fonte,11:Porte Ouverte,12:Nettoyage meuble,13:Consigne,14:Fermeture forcee,15:Arret","0:Interruptor Principal OFF,1:Arranque Inyeccion,2:Control Adaptativo Recalentamiento,3:Llenado Evaporador,4:Desescarche,5:Despues Desescarche,6:Cierre Forzado,7:Fallo Inyeccion,8:Emergencia (Error Sonda),9:Termostato Modulante,10:Periodo Fusion Hielo,11:Puerta Abierta,12:Limpieza Vitrina,13:Corte Termostato,14:Frio Forzado,15:Apagado","0:Hauptschalter AUS,1:Start Einspritzung,2:Überhitzungsregelung,3:Füllt Verdampfer,4:Abtauung,5:Startverschiebung nach Abtauung,6:Zwangsschließung,7:Fehler Einspritzung,8:Notbetrieb,9:Modulierende Regelung,10:Reifabschmelzzeit,11:Tür offen,12:Möbelreinigung,13:Thermostatausschaltung,14:Zwangskühlung,15:Abschaltung","0:Chave principal OFF,1:Início injeção,2:Controle do superaquecimento,3:Encher evaporador,4:Degelo,5:Pós degelo,6:Fechamento forçado,7:Falha injeção líquido,8:Controle emergência,9:Contr. modulante,10:Período derretimento,11:Porta aberta,12:Limpeza,13:Desligamento em setpoint,14:Refrigeração forçada,15:Desligamento","0:Главный выключатель ВЫКЛ,1:Запуск впрыска,2:Управление перегревом,3:Заполнение испарителя,4:Оттайка,5:После оттайки,6:Принудительное закрытие,7:Ошибка впрыска,8:Аварийное управление,9:Модуляционное управление,10:Период таяния,11:Открытие двери,12:Уборка витрины,13:Отключение,14:Принудительное охлаждение,15:Отключение","0:Main switch OFF,1:Injection start,2:Superheat ctrl.,3:Fill evap.,4:Defrost,5:Post defrost,6:Forced closing,7:Injection fault,8:Emergency control,9:Modulating ctrl.,10:Melt period,11:Door open,12:Case cleaning,13:Cutout,14:Forced cooling,15:Shut down","0","1","1","4","56","Readout of the actual control state of the controller","Readout of the actual control state of the controller","控制器实际控制状态","Udlæsning af den aktuelle reguleringstilstand","Lecture de état de condition de régulation","Lectura del estado actual de la condicion de regulacion del controlador.","Readout of the actual control state of the controller","Leitura do estado de controle","Отображение текущего состояния управления контроллера","Readout of the actual control state of the controller","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1053669","1053669","4","1.0","0.0","0"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Actual cutin temp.","MC Actual cutin temp.","MC 实际切入温度","MC Aktuel indkobling","MC Encl. Actuel","MC Temp. Enganche (via Bus)","MR Aktuelle Einschalttemperatur","MC temp.  de acionamento do termostato","КФ Актуальная температура включения","MC Actual cutin temp.","2553","4.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","1","4","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","10.0","","Id_1055698 > 0","Id_1053478","1053478","7","1.0","-273.15","-37"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Actual cutout temp.","MC Actual cutout temp.","MC 实际切断温度","MC Aktuel udkobling","MC Decl. Actuel","MC Temp Corte (via bus)","MR Aktuelle Ausschalttemperatur","MC temp. de desligamento do termostato","КФ Актуальная температура отключения","MC Actual cutout temp.","2501","2.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","1","4","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","10.0","","Id_1055698 > 0","Id_1053477","1053477","7","1.0","-273.15","-37"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Ther. toggle","MC Ther. toggle","MC 温控切换","MC Terrmostat skift","MC Thermostat Toggle","MC Ther toggle","MT Thermostatumschaltung","MC alternância do termostato","КФ Переключение термостата","MC Ther. toggle","3146","0.0","0.0","2.0","S","N","","0.0","Enum","0:No action,1:Toggle ON,2:Toggle OFF","","0:No action,1:Toggle ON,2:Toggle OFF","0:无反应,1:切换开启,2:切换关闭","0:Inaktiv,1:Skift til ON,2:Skift til OFF","0:Pas d'action,1:Bacule ON,2:Bacule OFF","0:Sin accion,1:Conmutador ON,2:Conmutador OFF","0:Keine Funktion,1:Taster EIN,2:Taster AUS","0:Sem ação,1:Alternar ON,2:Alternar OFF","0:Нет действий,1:Перекл ВКЛ,2:Перекл ВЫКЛ","0:No action,1:Toggle ON,2:Toggle OFF","0","0","1","2","57","Master control signal used for switching case load ON/OFF depending on load condition","Master control signal used for switching case load ON/OFF depending on load condition","用于切换设备到基于负荷状况开停的主从控制信号。","Netværkssignal der skifter termostatens aktuelle tilstand","Master control parameter used to toggle the actual thermostat state","Señal master control (MC) que se usa para apagar la carga ON/OFF dependiendo de las condiciones de la carga.","Master control signal used for switching case load ON/OFF depending on load condition","Sinal de controle master usado para alternar a carga ON/OFF dependendo da condição de carga.","Управляющий сигнал для переключения витрины ВКЛ/ВЫКЛ в зависимости от условий нагрузки","Master control signal used for switching case load ON/OFF depending on load condition","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1053439","1053439","4","1.0","0.0","0"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Load request","MC Load request","MC 负荷需求","MC Ønsket belastning","MC Load Request","MC Load Request","MR Belastungsbedarf","MC requisição de carga","КФ Запрос нагрузки","MC Load request","3147","0.0","-100.0","100.0","S","N","%","0.0","INT","","","","","","","","","","","","0","0","1","2","58","Master control signal used to control load balance between multiple case controllers on the same suction line","Master control signal used to control load balance between multiple case controllers on the same suction line","用于同一回路中多个设备控制负荷平衡的主从控制信号。","Netværkssignal der anvendes til at balancere belastningen imellem flere møbler på samme sugegruppe","Master control signal for overriding thermostat cutin/cutout limits","Señal master control (MC) que se usa para controlar el balance de cargas en distintos evaporadores que esten en la misma linea de aspiracion.","Master control signal used to control load balance between multiple case controllers on the same suction line","Sinal de controle master usado para controlar o balanço de carga entre os múltiplos evaporadores na mesma linha de sucção.","Управляющий сигнал для контроля баланса нагрузки между многочисленными контроллерами испарителей на одной линии всасывания","Master control signal used to control load balance between multiple case controllers on the same suction line","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1053440","1053440","4","1.0","0.0","-30"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Max Te offset","MC Max Te offset","MC 最大Te偏置","MC Max Te offset","MC Max te Offset","MC Max. Desplazamiento Te","MR Max. to Verschiebung","Offset max Te MC","КФ Макс смещение Те","MC Max Te offset","3151","0.0","-180.0","100.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","1","4","59","Requested offset to actual evporating temperature in order to keep the air temperature at the actual set point","Requested offset to actual evporating temperature in order to keep the air temperature at the actual set point","实际蒸发温度需求偏置，用于保持空气温度在实际设定温度偏差范围内。","Nødvendigt offset til aktuel fordampningstemperatur Te, for at luft temperaturen kan holdes omkring termostat indstillingen","Offset requis sur Te","Desplazamiento maximo respecto a la temperatura actual de evaporacion para mantener la temperatura del aire en la consigna.","Requested offset to actual evporating temperature in order to keep the air temperature at the actual set point","Offset requerido na atual temperatura de evaporação de modo a manter a temperatura do ar no setpoint atual","Запрашиваемое смещение текущей температуры кипения для удержания температуры воздуха на уровне текущей уставки","Requested offset to actual evporating temperature in order to keep the air temperature at the actual set point","LIC001","1,2,3","0","0.0","10.0","","Id_1055698 > 0","Id_1053798","1053798","7","1.0","0.0","-38"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Liquid control","MC Liquid control","MC 液体控制","MC Væskestyring","MC Liquid ctrl","MC Control Liquido","MR Adaptive Flüssigkeitsregelung","Controle líquido MC","КФ Управление жидкостью","MC Liquid control","3149","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","1","2","121","Master control signal allowing switch to adaptive liquid control","Master control signal allowing switch to adaptive liquid control","主从控制信号，使控制器切换到液体控制模式","Master kontrolsignal der skifter til adaptiv væske styring på fordamperen","Signal Master Control pour basculer en gestion liquide adaptative","Señal Master Control (MC) para permitir a los evaporadores a funcionar con el control de liquido adaptativo.","Master control signal allowing switch to adaptive liquid control","Controle de sinal master que permite alteração para controle adaptativo de líquido","Контрольный сигнал позволяющий переключиться в режим адаптивного управления жидкостью","Master control signal allowing switch to adaptive liquid control","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1053799","1053799","4","1.0","0.0","0"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Night setback","MC Night setback","MC 夜间回置","MC Nat signal","MC Night Setback","MC Ajuste Nocturno","MR Nachtanhebung","MC setpoint noturno","КФ Ночное смещение","MC Night setback","126","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","1","2","60","Master control signal for changing between day and night time operation","Master control signal for changing between day and night time operation","主从控制中，传输的让控制在白天/夜间运行工况中切换的信号","Netværkssignal til styring af dag/nat skifte","Signal Master Control pour le changement jour nuit","Ajuste nocturno via bus de comunicaciones (MC) para cambiar entre dia y noche.","Master control signal for changing between day and night time operation","Controle master para alteração entre operação diurna e noturna","Сигнал контрольной функции для изменения между дневной и ночной работой","Master control signal for changing between day and night time operation","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1048671","1048671","4","1.0","0.0","0"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Case shutdown","MC Case shutdown","MC设备停止","MC Møbel afbrudt","MC Arret Regul","MC Case Shutdown","MR Möbelausschalltung","MC deslig evaporador","КФ Отключение витрины","MC Case shutdown","2650","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","1","2","153","Master control signal used to shut down a case for a time period. During shut down there will be no alarm monitoring","Master control signal used to shut down a case for a time period. During shut down there will be no alarm monitoring","设备停止一段时间的主从控制信号。在此状态下，不会监控报警。","Netværkssignal til at lukke et møbel ned for en tidsperiode. Under nedlukning er der ingen overvågning af temperaturalarmer","Signal MC d'arret du régulateur provenant du SM. Durant cet arret il n'y a AUCUNE alarme","Señal Master Control (MC) que se usa para apagar un servicio durante un tiempo. Cuando esta apagada, no se envian alarmas.","Master control signal used to shut down a case for a time period. During shut down there will be no alarm monitoring","Sinal de controle master usado para desligar o evaporador por um período de tempo. Durante o desligamento não haverá monitoramento de alarmes.","Управляющий сигнал для отключения витрины на период времени. Во время отключения не будет осуществляться аварийный мониторинг","Master control signal used to shut down a case for a time period. During shut down there will be no alarm monitoring","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1053438","1053438","4","1.0","0.0","0"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Forced closing","MC Forced closing","MC 强制停止","MC Tvangslukning","MC Fermeture Forcee","MC Forced Close","MR Zwangsschliessung","MC fechamento forçado","КФ Принудительное закрытие","MC Forced closing","3022","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","1","2","69","Master control signal that will close the injection valve","Master control signal that will close the injection valve","强制停止的主从信号","Netværkssignal der vil tvangslukke ventil og stoppe køling. Anvendes hovedsageligt til at stoppe indsprøjtning i fordampere på centralanlæg, hvis ingen kompressorer kan køre.","Signal MC de fermeture forcée provenant du SM","Señal master control (MC) para cerrar la inyeccion.","Master control signal that will close the injection valve","Sinal de controle master que irá para a válvula de injeção de líquido","Управляющий сигнал который закрывает клапан впрыска","Master control signal that will close the injection valve","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1053437","1053437","4","1.0","0.0","0"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Forced cooling","MC Forced cooling","MC 强制制冷","MC Tvangskøling","MC Refroidissement Forcee","MC Forced Cooling","MR Zwangskühlung","MC Refrig. forçada","КФ Принудительное охлаждение","MC Forced cooling","3044","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","1","2","70","Master control signal that will provide forced cooling","Master control signal that will provide forced cooling","强制制冷的主从控制信号","Netværkssignal der vil starte tvangskøling (overstyring af termostat)","Signal MC de refroidissemet forcée provenantdu SM","Señal Master Control (MC) que hace frio forzado en los evaporadores..","Master control signal that will provide forced cooling","Sinal de controle master que irá forçar a refrigeração.","Управляющий сигнал для принудительного охлаждения","Master control signal that will provide forced cooling","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1053436","1053436","4","1.0","0.0","0"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Defrost start","MC Defrost start","MC 除霜启动","MC Start afrimning","MC Dem. Deg","MC Inicio Desescarche","MR Abtaustart","Inicio degelo MC","КФ Запуск оттайки","MC Defrost start","1042","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","1","2","75","Master control signal for starting a defrost. At adaptive defrost the defrost might be skipped if the defrost is not needed","Master control signal for starting a defrost. At adaptive defrost the defrost might be skipped if the defrost is not needed","启动除霜的主从信号。
在自适应除霜中，如果不需要除霜，该信号会被忽略。","Master control signal til start af en afrimning. Ved adaptiv afrimning kan afrimningen springes over hvis møblet ikke har brug for en afrimning","Signal MC pour le demarrage degivrage","Señal de control MC (via bus de comunicaciones) para activar el desescarche en el controlador.","Master control signal for starting a defrost. At adaptive defrost the defrost might be skipped if the defrost is not needed","Sinal de controle Master para iniciar um degelo. Em degelo adaptativo, o degelo pode ser pulado se um degelo não é necessário.","Управляющий сигнал для запуска оттайки. При адаптивной оттайке, оттайка может быть пропущена если в ней нет необходимости","Master control signal for starting a defrost. At adaptive defrost the defrost might be skipped if the defrost is not needed","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054102","1054102","4","1.0","0.0","0"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Defrost state","MC Defrost state","MC 除霜状态","MC Afrimningstilstand","MC Etat Deg","MC Estado Desesc.","MR Abtaustatus","MC estado degelo","КФ Состояние оттайки","MC Defrost state","1036","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","151","Read out the actual state of the defrost","Read out the actual state of the defrost","实际除霜状态","Udlæsning af den aktuelle afrimningstilstand","Lecture de l'état du dégivrage","Lectura del estadoa actual del desescarche.","Read out the actual state of the defrost","Leitura do atual estado do degelo","Отображение текущего состояния оттайки","Read out the actual state of the defrost","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1056772","1056772","4","1.0","0.0","0"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Hold after defrost","MC Hold after defrost","MC 等待除霜结束","MC Vent efter afrimning","MC Maintiens Apres Deg","MC Espera Desescarche","MR Wartezeit nach Abtauung","MC manter deg","КФ Ожидание после оттайки","MC Hold after defrost","2022","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","1","2","73","Master control signal used for co-ordinated defrost control to hold cabinets from returning to normal refrigeration after a defrost until all cabinets have terminated defrost","Master control signal used for co-ordinated defrost control to hold cabinets from returning to normal refrigeration after a defrost until all cabinets have terminated defrost","协同除霜中，柜子在除霜结束后，开始制冷前，保持等待的主从控制信号。","Master control signal der anvendes ved koordineret afrimning. Så længe signalet er aktivt vil regulatoren vente på at de andre regulatorer bliver færdige med deres afrimninger","Signal MC pour la coordination de dégivrage","Señal de control via bus (MC) para esperar a que otros controladores terminen el desescarche coordinado.","Master control signal used for co-ordinated defrost control to hold cabinets from returning to normal refrigeration after a defrost until all cabinets have terminated defrost","Sinal de controle Master usado para controle de degelo coordenado para evitar evaporadores  de voltar a refrigeração após o degelo, até que todos tenham terminado.","Управляющий сигнал используется для управления координировнной оттайкой, витрины ожидают для возврата к охлаждению после оттайки, когда все витрины завершат оттайку","Master control signal used for co-ordinated defrost control to hold cabinets from returning to normal refrigeration after a defrost until all cabinets have terminated defrost","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054103","1054103","4","1.0","0.0","0"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Stop defrost","MC Stop defrost","MC 停止除霜","MC Stop afrimning","MC Stop Deg","MC Paro Desescarche","MR Abtaubeendigung","MC parar degelo","КФ Остановка оттайки","MC Stop defrost","1031","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","1","2","74","Master control signal used to prevent a defrost start in a controller.","Master control signal used to prevent a defrost start in a controller.","主从控制中，防止控制器开始除霜的信号。","Master control signal, der anvendes til at stoppe/forhindre start af afrimninger","Signal MC pour l'arret du dégivrage","Señal de control via bus (MC) para parar el desescarche.","Master control signal used to prevent a defrost start in a controller.","Sinal de controle Master usado para evitar início de degelo em um controlador","Управляющий сигнал для предотвращения запуска оттайки в контроллере","Master control signal used to prevent a defrost start in a controller.","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054104","1054104","4","1.0","0.0","0"
"M26","o39","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Light signal","MC Light signal","MC 照明信号","MC Lyssignal","MC Eclairage","MC Light Signal","MR Lichtsignal","MC sinal luzes","КФ Сигнал для света","MC Light signal","2058","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","1","2","89","Master control signal for control of light via data communication signal from system manager","Master control signal for control of light via data communication signal from system manager","从主控器发出的用于控制照明的主从控制通讯信号","Netværkssignal til direkte styring af lys relæ","Signal MC pour le control de l'éclairage via SM","Señal Master Control para las luces via comunicacion por el bus desde el System Manager.","Master control signal for control of light via data communication signal from system manager","Controle de sinal master para controle das luzes via comunicação de dados, através do gerenciador do sistema.","Управляющий сигнал для управления светом через передачу данных с блока мониторинга","Master control signal for control of light via data communication signal from system manager","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1054238","1054238","4","1.0","0.0","0"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Actual dewpoint","MC Actual dewpoint","MC 露点温度","MC Aktuelt dugpunkt","MC Point de Rosee","MC Dewpoint","MR Taupunkt","MC Ponto orvalho","КФ Текущая точка росы","MC Actual dewpoint","2138","0.0","-200.0","200.0","S","N","°C","10.0","FLOAT","","","","","","","","","","","","0","0","1","2","154","Master control signal sending the actual measured dew point from system manager to controller over the network.","Master control signal sending the actual measured dew point from system manager to controller over the network.","主控器通过网络发送给控制器的主从控制信号","Det aktuelt måle dugpunkt, som bliver sendt til regulatoren via et netværkssignal","Signal MC du Point de rosée","Señal Master Control que envia el punto de rocio actual desde el SM a los controladores.","Master control signal sending the actual measured dew point from system manager to controller over the network.","Controle de sinal master que envia o ponto de orvalho atual, medido pelo gerenciador do sistema na rede.","Управляющий сигнал отправляет текущую измеренную точку росы из блока мониторинга в контроллер по сети","Master control signal sending the actual measured dew point from system manager to controller over the network.","LIC001","1,2,3","0","0.0","10.0","","Id_1055698 > 0","Id_1054186","1054186","7","1.0","-273.15","-37"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Po load factor","MC Po load factor","MC Po负荷因数","MC Po Belastningsfaktor","MC Po load factor","MC Po load factor","MR Po Lastfaktor","MC Po fator de carga","КФ Ро коэффициент нагрузки","MC Po load factor","2572","0.0","0.0","10.0","R","N","","10.0","FLOAT","","","","","","","","","","","","0","1","1","4","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","10.0","","Id_1055698 > 0","Id_1053479","1053479","7","1.0","0.0","-5"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Bluetooth lock","MC Bluetooth lock","MC蓝牙锁定","MC Bluetooth lås","Bluetooth Verouillé","MC Bloqueo Bluetooth","Bluetoothverbindungen blockieren","MC travamento do bluetooth","КФ Блокоровка Bluetooth","MC Bluetooth lock","1062","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","1","2","152","Master control signal that will lock down all Bluetooth datacommunication","Master control signal that will lock down all Bluetooth datacommunication","主从控制时，所有蓝牙通讯锁定","Netværkssignal der anvendes til at afbryde al Bluetooth kommunikation","Signal Master Control qui verouille toutes les communications Bluetooth","Señal master control (via Bus) que bloquea la comunicacion via Bluetooth.","Master control signal that will lock down all Bluetooth datacommunication","Controle de sinal master irá bloquear todas as comunicações em bluetooth","Сигнал Контрольной функции для блокировки передачи данных по Bluetooth","Master control signal that will lock down all Bluetooth datacommunication","LIC001","1,2,3","0","0.0","0.0","","Id_1055698 > 0","Id_1048596","1048596","4","1.0","0.0","0"
"M26","","Main menu|Advanced|Master control","Main menu|Advanced|Master control","Main menu|专家级别|主从控器","Main menu|Avancerede funktioner|Master styring","Main menu|Niveau expert|Master control","Main menu|Avanzado|Control Maestro","Main menu|Expertenlevel|Masterfunktionen","Main menu|Nível de especialista|Controle Master","Main menu|Advanced|Master control","Main menu|Advanced|Master control","MC Min delta T","MC Min delta T","MC 最小DeltaT","MC Min delta T fordamper","MC Min Delta T","MC Min Delta T","MR Min delta T","Delta T mínmo MC","КФ Мин разность Т","MC Min delta T","1061","0.0","-180.0","100.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","1","4","172","Required minimum delta temperature across  evaporator (S3 - Te) in order to keep the air temperature at the actual set point","Required minimum delta temperature across  evaporator (S3 - Te) in order to keep the air temperature at the actual set point","请求最小Delta温度（S3-T3），用于保持空气温度在实际设定温度偏差范围内。","Minimum temperaturforskel over fordamper (S3-Te), der er krævet for at luft temperaturen kan holdes omkring termostatens indstilling","Delta de température minimum requi a travers l'évaporateur (S3 - Te) pour garder la température d'air a sa valeur","Minimo Delta T a traves del evaporador (S3 - Te) para mantener la temperatura del aire en la consigna.","Required minimum delta temperature across  evaporator (S3 - Te) in order to keep the air temperature at the actual set point","Delta T mínimo no evaporador (S3-Te) de modo a manter a temperatura do ar no setpoint atual","Требуемая минимальная разность температур на испарителе (S3-Te) для поддержания температуры воздуха на уровне текущей уставки","Required minimum delta temperature across  evaporator (S3 - Te) in order to keep the air temperature at the actual set point","LIC001","1,2,3","0","0.0","10.0","","Id_1055698 > 0","Id_1053802","1053802","7","1.0","0.0","-38"
"M27","","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","Main menu|Invisible|模拟","Main menu|Usynlige menuer|Simulerijng","Main menu|Invisible|Simulation","Main menu|No visible|Simulador","Main menu|Invisible|Simulation","Main menu|Invisible|Simulação","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","AI1 Simulering","AI1 Simulering","AI1 模拟","AI1 Simulering","AI1 Simulation","AI (Entada Analogica)1 Simulacion","AI1 Simulieren","AI1 Simulando","AI1 Имитация","AI1 Simulering","40001","-200.0","-200.0","200.0","S","N","","10.0","FLOAT","","","","","","","","","","","","0","0","0","0","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","10.0","","0","Id_1056284","1056284","7","1.0","0.0","-5"
"M27","","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","Main menu|Invisible|模拟","Main menu|Usynlige menuer|Simulerijng","Main menu|Invisible|Simulation","Main menu|No visible|Simulador","Main menu|Invisible|Simulation","Main menu|Invisible|Simulação","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","AI2 Simulering","AI2 Simulering","AI2 模拟","AI2 Simulering","AI2 Simulation","AI (Entada Analogica)2 Simulacion","AI2 Simulieren","AI2 Simulando","AI2 Имитация","AI2 Simulering","40002","-200.0","-200.0","200.0","S","N","","10.0","FLOAT","","","","","","","","","","","","0","0","0","0","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","10.0","","0","Id_1056300","1056300","7","1.0","0.0","-5"
"M27","","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","Main menu|Invisible|模拟","Main menu|Usynlige menuer|Simulerijng","Main menu|Invisible|Simulation","Main menu|No visible|Simulador","Main menu|Invisible|Simulation","Main menu|Invisible|Simulação","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","AI3 Simulering","AI3 Simulering","AI3 模拟","AI3 Simulering","AI3 Simulation","AI (Entada Analogica)3 Simulacion","AI3 Simulieren","AI3 Simulando","AI3 Имитация","AI3 Simulering","40003","-200.0","-200.0","200.0","S","N","","10.0","FLOAT","","","","","","","","","","","","0","0","0","0","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","10.0","","0","Id_1056316","1056316","7","1.0","0.0","-5"
"M27","","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","Main menu|Invisible|模拟","Main menu|Usynlige menuer|Simulerijng","Main menu|Invisible|Simulation","Main menu|No visible|Simulador","Main menu|Invisible|Simulation","Main menu|Invisible|Simulação","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","AI4 Simulering","AI4 Simulering","AI4 模拟","AI4 Simulering","AI4 Simulation","AI (Entada Analogica)4 Simulacion","AI4 Simulieren","AI4 Simulando","AI4 Имитация","AI4 Simulering","40004","-200.0","-200.0","200.0","S","N","","10.0","FLOAT","","","","","","","","","","","","0","0","0","0","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","10.0","","0","Id_1056332","1056332","7","1.0","0.0","-5"
"M27","","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","Main menu|Invisible|模拟","Main menu|Usynlige menuer|Simulerijng","Main menu|Invisible|Simulation","Main menu|No visible|Simulador","Main menu|Invisible|Simulation","Main menu|Invisible|Simulação","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","AI5 Simulering","AI5 Simulering","AI5 模拟","AI5 Simulering","AI5 Simulation","AI (Entada Analogica)5 Simulacion","AI5 Simulieren","AI5 Simulando","AI5 Имитация","AI5 Simulering","40005","-200.0","-200.0","200.0","S","N","","10.0","FLOAT","","","","","","","","","","","","0","0","0","0","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","10.0","","0","Id_1056348","1056348","7","1.0","0.0","-5"
"M27","","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","Main menu|Invisible|模拟","Main menu|Usynlige menuer|Simulerijng","Main menu|Invisible|Simulation","Main menu|No visible|Simulador","Main menu|Invisible|Simulation","Main menu|Invisible|Simulação","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","DI1 Simulate","DI1 Simulate","DI1 模拟","DI1 Simulering","DI1 Simulation","DI (Entrada Digital)1 Simulador","DI1 Simulation","DI1 Simular","DI1 Имитировать","DI1 Simulate","40008","-200.0","-200.0","200.0","S","N","","0.0","INT","","","","","","","","","","","","0","0","0","0","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","","0","Id_1056201","1056201","4","1.0","0.0","-104"
"M27","","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","Main menu|Invisible|模拟","Main menu|Usynlige menuer|Simulerijng","Main menu|Invisible|Simulation","Main menu|No visible|Simulador","Main menu|Invisible|Simulation","Main menu|Invisible|Simulação","Main menu|Invisible|Simulation","Main menu|Invisible|Simulation","DI2 Simulate","DI2 Simulate","DI2 模拟","DI2 Simulering","DI2 Simulation","DI (Entrada Digital)2 Simulador","DI2 Simulation","DI2 Simular","DI2 Имитировать","DI2 Simulate","40009","-200.0","-200.0","200.0","S","N","","0.0","INT","","","","","","","","","","","","0","0","0","0","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","","0","Id_1056218","1056218","4","1.0","0.0","-104"
"M25","","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Ordering number","Ordering number","型号代码","Bestillingsnummer","Numéro de commande","Número Orden","Bestellnummer","Número do pedido","Код заказа","Ordering number","64157","0.0","0.0","20.0","R","N","","0.0","STRING","","","","","","","","","","","","0","1","0","4","196","Ordering number of controller","Ordering number of controller","控制器型号代码","Bestillingsnummer for regulator","Numéro de commande du réglateur","Ordering number of controller","Ordering number of controller","Número do pedido do controlador","Код для заказа контроллера","Ordering number of controller","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048578","1048578","9","1.0","0.0","-1"
"M25","","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Controller model","Controller model","控制器名称","Model","Modèle du régulateur","Modelo Controlador","Reglerbezeichnung","Modelo do controlador","Модель контроллера","Controller model","64158","0.0","0.0","32.0","R","N","","0.0","STRING","","","","","","","","","","","","0","1","0","4","197","The specific model of the device such as ""AK-PC 782"".","The specific model of the device such as ""AK-PC 782"".","设备名称，如AK-PC782","Den specifikke model betegnelse for regulatoren f.eks. ""AK-CC 55 Single coil""","Le modèle spécifique comme ""AK-PC 782""","The specific model of the device such as ""AK-PC 782"".","The specific model of the device such as ""AK-PC 782"".","O modelo específico do dispositivo, como ""AK-PC782"".","Специальное наименование контроллера, как например ""AK-PC782A""","The specific model of the device such as ""AK-PC 782"".","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048577","1048577","10","1.0","0.0","-2"
"M25","","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Device ID","Device ID","设备ID","Regulator ID","Adresse Régulateur","ID Dispositivo","Gerätenummer Netzwerk","ID dispositivo","ID Устройства","Device ID","3158","0.0","0.0","999.0","S","C","","0.0","INT","","","","","","","","","","","","0","0","1","3","203","Unique identification of device in a communication network","Unique identification of device in a communication network","通讯网络中设备的ID标识","Entydig identifikation af enhed i et netværk","Identification unique sur le réseau de communication","Unique identification of device in a communication network","Unique identification of device in a communication network","Identificação única do dispositivo na rede de comunicação.","Идентификационный номер устройства в сети предачи данных","Unique identification of device in a communication network","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048590","1048590","2","1.0","0.0","-103"
"M25","x00","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Software version","Software version","软件版本","Software version","Version Software","Version Software","Software-Version","Versão do software","Версия ПО","Software version","2003","110.0","-32767.0","32767.0","R","N","","0.0","STRING","","","","","","","","","","","","0","1","0","4","155","Software version of controller","Software version of controller","控制器软件版本","Software version af regulator","Version Software","Software version of controller","Software version of controller","Versão de software do controlador","Версия программного обеспечения контроллера","Software version of controller","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048581","1048581","4","1.0","0.0","-104"
"M25","","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Ordering number low","Ordering number low","低位订单号","Bestillingsnummer kort","Ordering number low","Ordering number low","Ordering number low","Num pedido baixo","Нижний номер заказа","Ordering number low","2011","55.0","0.0","9999.0","R","N","","0.0","INT","","","","","","","","","","","","0","1","0","4","156","The last four digits of the ordering number","The last four digits of the ordering number","订单号后四位","Udlæsning af de sidste 4 tal i bestillingsnummeret","The last four digits of the ordering number","The last four digits of the ordering number","The last four digits of the ordering number","Os últimos 4 dígitos do número de pedido.","Последние четыре цифры номера заказа","The last four digits of the ordering number","LIC001","1,2,3","0","0.0","0.0","0","0","Id_1056811","1056811","4","1.0","0.0","-104"
