GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"M25","","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Software suffix","Software suffix","软件后缀","Software endelse","Software suffix","Modo Aplicac. EKC","Software suffix","Sufixo software","Суффикс программы","Software suffix","60008","0.0","0.0","255.0","R","N","","0.0","INT","","","","","","","","","","","","0","1","0","4","169","Suffix identifying the selected application mode in the controller","Suffix identifying the selected application mode in the controller","用于识别控制器应用类型的后缀识别号","Software version suffix, der benyttes til at identificere valgt anvendelse i regulatoren","Suffix identifying the selected application mode in the controller","Este valor identifica el modo de aplicacion en el controlador.","Suffix identifying the selected application mode in the controller","Sufixo que identifica o modo de aplicação do controlador.","Суффикс определяет выбранный режим применения в контроллере","Suffix identifying the selected application mode in the controller","LIC001","1,2,3","0","0.0","0.0","0","0","Id_1056810","1056810","4","1.0","0.0","-104"
"M25","","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Software reset","Software reset","恢复参数","Software reset","Reset Software","Software reset","Software Reset","Reset software","Перезагузка программы","Software reset","40011","0.0","-32767.0","32767.0","F","N","","0.0","INT","","","","","","","","","","","","0","4","1","2","170","Internal Danfoss parameter used for reset of software","Internal Danfoss parameter used for reset of software","采用内部Danfoss参数恢复参数","Intern Danfoss parameter, der anvendes til at resette software","Parametre Danfoss interne utilisé pour le reset","Internal Danfoss parameter used for reset of software","Internal Danfoss parameter used for reset of software","Parâmetro interno Danfoss usado para reiniciar o software","Внутренний Danfoss параметр используется для презагрузки приложения.","Internal Danfoss parameter used for reset of software","LIC001","1,2,3","0","0.0","0.0","0","0","Id_1056809","1056809","4","1.0","0.0","-104"
"M25","","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Fast forward","Fast forward","加速","Hurtig afvikling","Avance Rapide","Fast forward","Fast forward","Avanço rápido","Ускорение","Fast forward","64152","0.0","0.0","65535.0","S","N","","0.0","INT","","","","","","","","","","","","0","0","1","2","171","Internal Danfoss parameter used for speeding up application during testing","Internal Danfoss parameter used for speeding up application during testing","丹佛斯内部参数，用于在测试中加速应用","Intern Danfoss parameter, der anvendes til at øge afviklingshastigheden af softwaren","Parmetre interne Danfoss pour accélérer l'appareil en phase de test","Internal Danfoss parameter used for speeding up application during testing","Internal Danfoss parameter used for speeding up application during testing","Função interna Danfoss usada para acelerar a aplicação durante teste","Внутренний параметр Danfoss используемый для ускорения приложения во время тестирования","Internal Danfoss parameter used for speeding up application during testing","LIC001","1,2,3","0","0.0","0.0","0","0","Id_1056804","1056804","2","1.0","0.0","-103"
"M25","","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Wink state","Wink state","联通状态","Vinke tilstand","Flash","Estado Wink","Winkstatus","Estado piscante","Состояние мигания","Wink state","3157","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","1","2","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","","0","Id_1056799","1056799","4","1.0","0.0","0"
"M25","","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Restore mode","Restore mode","恢复模式","Kopi tilstand","Mode Restauration","Modo Restauracion","Zurückladen","Modo de restauração","Режим восстановления","Restore mode","2252","0.0","0.0","1.0","P","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","5","0","0","211","Special parameter used to put the controller into a restore mode, which is used when all parameteres are restored from a setting file","Special parameter used to put the controller into a restore mode, which is used when all parameteres are restored from a setting file","恢复所有设置到出厂设置的参数，激活后，所有参数都恢复到出厂值。","Parameter der benyttes til at sætte regulatoren i en speciel tilstand, når den programmeres via en opsætningsfil","Paramètre spécial pour mettre le régulateur en mode restauration, utilisé pour restaurer les réglages en fonction d'un fichier","Parametro especial que pone al controlador en el modo de restaurar parametros desde un fichero.","Special parameter used to put the controller into a restore mode, which is used when all parameteres are restored from a setting file","Parâmetro especial usado para colocar o cotrolador em modo de restauração, o qual é usado quando todos os parâmetros são restaurados de uma arquivo de configuração.","Специальный параметр, используется для первода контроллера в режим востановления, который позволяет восстановить все прараметры из файла с настройками","Special parameter used to put the controller into a restore mode, which is used when all parameteres are restored from a setting file","LIC001","1,2,3","0","0.0","0.0","0","0","Id_1056767","1056767","4","1.0","0.0","0"
"M25","","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Cooling state","Cooling state","制冷状态","Køle tilstand","Etat Refroidissement","Estado Actual Refrigeracion","Kühlung Status","Estado refrigeração","Состояние охлаждения","Cooling state","2253","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","213","Actual cooling state","Actual cooling state","实际制冷状态","Aktuel køletilstand","Etat Refroidissement","Estado Actual Refrigeracion","Actual cooling state","Estado atual refrigeração","Текущее состояние охлаждения","Actual cooling state","LIC001","1,2,3","0","0.0","0.0","","0","Id_1056073","1056073","4","1.0","0.0","0"
"M25","","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","No. of alarms","No. of alarms","报警数量","Antal af alarmer","Nb d'alarmes","Numero de alarmas","Anzahl aktiver Alarme","Número de alarmes","Количество аварий","No. of alarms","2732","0.0","0.0","100.0","R","N","","0.0","INT","","","","","","","","","","","","0","1","0","4","212","Actual number of active alarms","Actual number of active alarms","实际报警数量","Aktuelt antal af aktive alarmer","Nb d'alarmes actives","Numero actual de alarmas activas","Actual number of active alarms","Número atual de alarmes","Текщее количество активных аварий","Actual number of active alarms","LIC001","1,2,3","0","0.0","0.0","","0","Id_1055706","1055706","4","1.0","0.0","-104"
"M25","U71","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Application mode","Application mode","应用模式","Anvendelse","Mode Application","Modo Aplicacion","Anwendungsmodus","Modo da aplicação","Режим применения","Application mode","2701","1.0","1.0","9.0","R","N","","0.0","Enum","1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom","","1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom","1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom","1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom","1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom","1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom","1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom","1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom","1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom","1:1. Comp/Alarm/Light,2:2. Comp/Rail/Light,3:3. Comp/Alarm/Rail,4:4. Alarm/Rail/Light,5:5. Hotgas remote,6:6. Dual with 1 evap.,7:7. Dual with 2 evap.,8:8. Coldroom,9:9. Custom","0","1","0","4","55","Readout of the selected application mode","Readout of the selected application mode","当前选择的应用模式","Udlæsning af den valgte anvendelse","Mode Application","Lectura del modo de aplicacion","Readout of the selected application mode","Leitura do modelo de aplicação selecionado","Отображение выбранного режима применения","Readout of the selected application mode","LIC001","1,2,3","0","0.0","0.0","","0","Id_1056796","1056796","4","1.0","0.0","0"
"M25","","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Usynlige menuer|Diverse","Main menu|Invisible|Controller identification","Main menu|No visible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Main menu|Invisible|Controller identification","Display readout","Display readout","显示温度选择","Display udlæsning","Valeur Afficheur","Lectura display","Auswahl zur Displayanzeige","Leitura display","Показания на дисплее","Display readout","2145","1.0","1.0","1.0","S","S","","0.0","Enum","1:Display air","","1:Display air","1:显示空气温度","1:Display luft","1:Affichage Air","1:Temp. Display","1:Lufttemperatur","1:Mostrar temp","1:Отображение температуры воздуха","1:Display air","0","0","1","2","145","Select which temperature to show in the display","Select which temperature to show in the display","选择采用哪个温度作为显示温度读数","Vælg hvilken temperatur, der skal vises i displayet","Choisissez la valeur a afficher","Seleccionar que temperatura se puede mostrar en el display.","Select which temperature to show in the display","Selecione a temperatura mostrada no display","Выберите температуру для отображения на дисплее","Select which temperature to show in the display","LIC001","1,2,3","0","0.0","0.0","0","0","Id_1053555","1053555","4","1.0","0.0","0"
"M24","E01","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Hardware failure","Hardware failure","硬件故障","Hardware fejl","Problème Hardware","Fallo Hardware","Hardwarefehler","Falha hardware","Аппаратный сбой","Hardware failure","20000","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","264","The controller has a hardware failure","The controller has a hardware failure","控制器出现硬件故障","Regulatoren har en fejl på hardwaren","Le régulateur a un problème hardware","Fallo de hardware en el controlador","The controller has a hardware failure","O controlador possui uma falha de hardware","Аппаратный сбой контроллера","The controller has a hardware failure","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054583","1054583","0","0.0","0.0","0"
"M24","E06","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Clock lost time","Clock lost time","时钟丢失时间","Ur har tabt tid","Heure Perdue","El reloj ha perdido la hora","Synchronisation Uhreinstellung fehlt","Relógio perdeu a hora","Отставание часов","Clock lost time","20001","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","265","Clock has lost valid time","Clock has lost valid time","时钟的丢失时钟","Uret har mistet den korrekte tidsindstilling","L'horloge a perdue l'heure","El reloj ha perdido la hora","Clock has lost valid time","O relógio perdeu as horas válidas","Отставание часов от действительного времени","Clock has lost valid time","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054591","1054591","0","0.0","0.0","0"
"M24","E20","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Pe Evap. pressure A - Sensor error","Pe Evap. pressure A - Sensor error","Pe蒸发压力 A - 传感器故障","Pe Fordampningstryk A - Følerfejl","Pe Pression A - Erreur sonde","Pe Presion Evaporacion A - Error Sensor","Po Verdampfungsdruckfühler A - Fühlerfehler","Pressão de evaporação Pe A - Erro de sensor","Ре Давление кипения A - Ошибка датчика","Pe Evap. pressure A - Sensor error","20002","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","266","Sensor signal is out of range. Please check the sensor for correct operation","Sensor signal is out of range. Please check the sensor for correct operation","传感器信号超出范围，需要检查传感器是不是正常运行。","Følersignal er udenfor område. Kontroller venligst føleren for korrekt signal","Le signal de la sonde est hors plage.
Merci de vérifier la sonde","La señal del sensor esta fuera de rango. Por favor verifique el sensor.","Sensor signal is out of range. Please check the sensor for correct operation","Sinal do sensor está fora do range. Verifique se a operação do sensor está correta","Сигнал датчика за пределами диапазона. Пожалуйста проверьте датчик на предмет правильности работы","Sensor signal is out of range. Please check the sensor for correct operation","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054727","1054727","0","0.0","0.0","0"
"M24","E24","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","S2 Gas outlet A - Sensor error","S2 Gas outlet A - Sensor error","S2 回气温度 A - 传感器故障","S2 Gas afgangstemperatur A - Følerfejl","S2 Surchauffe A - Erreur sonde","S2 Temp. salida gas A - Error Sensor","S2 Überhitzungstemperatur A - Fühlerfehler","Saída gas S2 A - Erro de sensor","S2 пар на выходе A - Ошибка датчика","S2 Gas outlet A - Sensor error","20003","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","267","Sensor signal is out of range. Please check the sensor for correct operation","Sensor signal is out of range. Please check the sensor for correct operation","传感器信号超出范围，需要检查传感器是不是正常运行。","Følersignal er udenfor område. Kontroller venligst føleren for korrekt signal","Le signal de la sonde est hors plage.
Merci de vérifier la sonde","La señal del sensor esta fuera de rango. Por favor verifique el sensor.","Sensor signal is out of range. Please check the sensor for correct operation","Sinal do sensor está fora do range. Verifique se a operação do sensor está correta","Сигнал датчика за пределами диапазона. Пожалуйста проверьте датчик на предмет правильности работы","Sensor signal is out of range. Please check the sensor for correct operation","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054719","1054719","0","0.0","0.0","0"
"M24","E25","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","S3 Air ON evap. A - Sensor error","S3 Air ON evap. A - Sensor error","S3 回风温度 A - 传感器故障","S3 Lufttilgang A - Følerfejl","S3 Reprise A - Erreur sonde","S3 Temp. Retorno A - Error Sensor","S3 Lufteintrittstemperatur A - Fühlerfehler","Temp retorno S3 A - Erro de sensor","S3 Вход воздуха в испаритель A - Ошибка датчика","S3 Air ON evap. A - Sensor error","20004","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","268","Sensor signal is out of range. Please check the sensor for correct operation","Sensor signal is out of range. Please check the sensor for correct operation","传感器信号超出范围，需要检查传感器是不是正常运行。","Følersignal er udenfor område. Kontroller venligst føleren for korrekt signal","Le signal de la sonde est hors plage.
Merci de vérifier la sonde","La señal del sensor esta fuera de rango. Por favor verifique el sensor.","Sensor signal is out of range. Please check the sensor for correct operation","Sinal do sensor está fora do range. Verifique se a operação do sensor está correta","Сигнал датчика за пределами диапазона. Пожалуйста проверьте датчик на предмет правильности работы","Sensor signal is out of range. Please check the sensor for correct operation","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054721","1054721","0","0.0","0.0","0"
"M24","E26","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","S4 Air OFF evap. A - Sensor error","S4 Air OFF evap. A - Sensor error","S4 送风温度 A - 传感器故障","S4 Luftafgang A - Følerfejl","S4 Soufflage A - Erreur sonde","S4 Impulsion Aire A - Error Sensor","S4 Luftaustrittstemperatur A - Fühlerfehler","Temp insuflamento S4 A - Erro de sensor","S4 Выход воздуха из испарителя A - Ошибка датчика","S4 Air OFF evap. A - Sensor error","20005","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","269","Sensor signal is out of range. Please check the sensor for correct operation","Sensor signal is out of range. Please check the sensor for correct operation","传感器信号超出范围，需要检查传感器是不是正常运行。","Følersignal er udenfor område. Kontroller venligst føleren for korrekt signal","Le signal de la sonde est hors plage.
Merci de vérifier la sonde","La señal del sensor esta fuera de rango. Por favor verifique el sensor.","Sensor signal is out of range. Please check the sensor for correct operation","Sinal do sensor está fora do range. Verifique se a operação do sensor está correta","Сигнал датчика за пределами диапазона. Пожалуйста проверьте датчик на предмет правильности работы","Sensor signal is out of range. Please check the sensor for correct operation","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054723","1054723","0","0.0","0.0","0"
"M24","E27","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","S5 Evaporator A - Sensor error","S5 Evaporator A - Sensor error","S5 化霜温度 A - 传感器故障","S5 Fordamper A - Følerfejl","S5 Batterie A - Erreur sonde","S5 Temp. Desescarche A - Error Sensor","S5 Abtautemperatur A - Fühlerfehler","Sensor S5 A - Erro de sensor","S5 Испаритель A - Ошибка датчика","S5 Evaporator A - Sensor error","20006","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","270","Sensor signal is out of range. Please check the sensor for correct operation","Sensor signal is out of range. Please check the sensor for correct operation","传感器信号超出范围，需要检查传感器是不是正常运行。","Følersignal er udenfor område. Kontroller venligst føleren for korrekt signal","Le signal de la sonde est hors plage.
Merci de vérifier la sonde","La señal del sensor esta fuera de rango. Por favor verifique el sensor.","Sensor signal is out of range. Please check the sensor for correct operation","Sinal do sensor está fora do range. Verifique se a operação do sensor está correta","Сигнал датчика за пределами диапазона. Пожалуйста проверьте датчик на предмет правильности работы","Sensor signal is out of range. Please check the sensor for correct operation","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054725","1054725","0","0.0","0.0","0"
"M24","A01","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","High temperature alarm A","High temperature alarm A","高温报警值 A","Høj temperatur alarm A","Alarme Temp Haute A","ALTA Temperatura Aire A","Max. Temperaturalarm A","Alarme alta temperatura A","Авария высокой температуры A","High temperature alarm A","20007","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","271","The alarm temperature has been above the max alarm limit for a longer time period than the set alarm delay.","The alarm temperature has been above the max alarm limit for a longer time period than the set alarm delay.","当报警温度超出该值，经过报警延时时间后，将产生高温报警。","Alarm temperaturen har ligget over den indstillede øvre alarm grænse i længere tid end den indstillede alarm forsinkelse.","Alarme Temp Haute","La temperatura ha llegado al limite programado y se ha superado el tiempo de retraso programado.","The alarm temperature has been above the max alarm limit for a longer time period than the set alarm delay.","A temperatura de alarme esteve acima do limite de alarme por um tempo maior que o definido no atraso.","Температура была выше максимального аварийного предела в течение более длительного времени чем установленная задержка аварии","The alarm temperature has been above the max alarm limit for a longer time period than the set alarm delay.","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054684","1054684","0","0.0","0.0","0"
"M24","A02","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Low temperature alarm A","Low temperature alarm A","低温报警值 A","Lav temperatur alarm A","Alarme Temp Basse A","Baja Temperatura del Aire A","Min. Temperaturalarm A","Alarme baixa  temp A","Авария высокой температуры A","Low temperature alarm A","20008","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","272","The alarm temperature has been below the min alarm limit for a longer time period than the set alarm delay.","The alarm temperature has been below the min alarm limit for a longer time period than the set alarm delay.","当报警温度低于该值，经过报警延时时间后，将产生低温报警。","Alarm temperaturen har ligget under den indstillede nedre alarm grænse i længere tid end den indstillede alarm forsinkelse.","Alarme Temp Basse","La temperatura ha llegado al limite bajo programado y se ha superado el tiempo de retraso programado.","The alarm temperature has been below the min alarm limit for a longer time period than the set alarm delay.","A temperatura de alarme esteve abaixo do limite de alarme por um tempo maior que o definido no atraso.","Температура была ниже минимального аварийного предела в течение более длительного времени чем установленная задержка аварии","The alarm temperature has been below the min alarm limit for a longer time period than the set alarm delay.","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054685","1054685","0","0.0","0.0","0"
"M24","A04","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Door open alarm","Door open alarm","门打开报警","Dør åben alarm","Alarme Ouv.Porte","Alarma Puerta Abierta","Tür offen Alarm","Alarme de porta aberta","Авария открытой двери","Door open alarm","20009","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","273","The door has been open for a too long time","The door has been open for a too long time","门打开时间过长报警","Døren har været åben i for lang tid","La porte est ouverte depuis trop longtemps.","La puerta lleva abierta demasiado tiempo.","The door has been open for a too long time","Alarme de porta aberta","Дверь открыта в течение очнь долго","The door has been open for a too long time","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054787","1054787","0","0.0","0.0","0"
"M24","A05","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Max defrost hold time exceeded","Max defrost hold time exceeded","超出最大等待时间","Max ventetid overskredet","Max hold time","Max. tiempo de espera excedido","Max. Wartezeit nach Abtauung","Tempo máximo espera degelo excedido","Макс время ожидания истекло","Max defrost hold time exceeded","20010","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","274","The controller has been waiting longer time than permitted after a co-ordinated defrost.","The controller has been waiting longer time than permitted after a co-ordinated defrost.","协同除霜模式下控制器等待时间超出设定值","Regulatoren har ventet længere end den maksimalt tilladdelige tid efter en koordineret afrimning","Attente maximum après dégivrage coordonné","Se ha superado el limite de tiempo que el controlador espera a otros controladores en un desescarche coordinado.","The controller has been waiting longer time than permitted after a co-ordinated defrost.","O controlador aguardou muito tempo por um degelo coordenado","Контроллер ждал дольше времени, чем разрешено после координированной оттайки","The controller has been waiting longer time than permitted after a co-ordinated defrost.","LIC001","1,2,3","0","0.0","0.0","","0","Id_1056417","1056417","0","0.0","0.0","0"
"M24","A11","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Refrigerant not selected","Refrigerant not selected","未选择制冷剂","Kølemiddel ej valgt","Réfrigérant non sélectionné","Refrigerante No seleccionado","Kein Kältemittel ausgewählt","Refrigerante não selecionado","Не выбран хладагент","Refrigerant not selected","20011","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","275","The refrigerant has not been selected hence control can not be initiated","The refrigerant has not been selected hence control can not be initiated","未选择制冷剂，控制无法进行","Kølemiddel er ikke blevet indstillet i regulatoren. Reguleringen kan ikke startes før end dette er sket.","Le réfrigérant n'a pas été sélectionné dans la liste, le régulateur ne peut démarrer","No se ha seleccionado refrigerante en el controlador.","The refrigerant has not been selected hence control can not be initiated","O refrigerante não foi selecionado, portanto o controle não pode ser iniciado.","Хладагент не выбран, управление не может быть запущено.","The refrigerant has not been selected hence control can not be initiated","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054590","1054590","0","0.0","0.0","0"
"M24","A15","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","DI alarm 1","DI alarm 1","DI报警 1","DI alarm 1","Alarme DI 1","Alarma DI (Entr.Digital) 1","DI Alarm 1","Alarme DI 1","Авария DI 1","DI alarm 1","20012","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","276","Alarm signal from digital input signal","Alarm signal from digital input signal","通过DI输入信号接收的报警","Alarm fra digital indgangssignal","Signal sur l'entree DI","Señal de alarma en entrada digital","Alarm signal from digital input signal","Alarme por entrada digital","Аварийный сигнал с цифрового входа","Alarm signal from digital input signal","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054790","1054790","0","0.0","0.0","0"
"M24","A16","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","DI alarm 2","DI alarm 2","DI报警 2","DI alarm 2","Alarme DI 2","Alarma DI (Entr.Digital) 2","DI Alarm 2","Alarme DI 2","Авария DI 2","DI alarm 2","20013","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","277","Alarm signal from digital input signal","Alarm signal from digital input signal","通过DI输入信号接收的报警","Alarm fra digital indgangssignal","Signal sur l'entree DI","Señal de alarma en entrada digital","Alarm signal from digital input signal","Alarme por entrada digital","Аварийный сигнал с цифрового входа","Alarm signal from digital input signal","LIC001","1,2,3","0","0.0","0.0","","0","Id_1055067","1055067","0","0.0","0.0","0"
"M24","A45","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main switch set OFF","Main switch set OFF","主开关设置成关闭","Hovedafbryder OFF","Interrupteur Principale à OFF","Interruptor Principal PARADO","Hauptschaltereinstellung AUS","Chave principal definida em OFF","Главный выключатель установлен в Выкл","Main switch set OFF","20014","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","278","The controller manin switch has been set to either Stop or Manaual control. Alternatively a digital input set up for ""main switch"" function, has stopped control","The controller manin switch has been set to either Stop or Manaual control. Alternatively a digital input set up for ""main switch"" function, has stopped control","主开关被改到关闭或者手动控制，或者通过外部DI信号的“主开关”功能关闭主开关，当前控制已停止。","Reguleringen er blevet stoppet ved at hovedafbryderen er sat i  position ""Stop"" eller ""Manuel overstyring"". Alternativt er reguleringen stoppet via et digital indgangssignal der er sat op til funktionen ""Hovedafbryder""","L'interrupteur principale du régulateur a été mis soit sur arret soit sur manuel. Ce peut etre soit via l'entrée DI, soit via le parmètre.","El controlador se ha parado por el interruptor principal interno o externo (DI).","The controller manin switch has been set to either Stop or Manaual control. Alternatively a digital input set up for ""main switch"" function, has stopped control","A chave principal do controlador foi definida para parar ou para controle manual. Alternativamente uma entrada digital definida para chave principal também pode ter parado o sistema.","Главный выключатель контроллера был установлен в положение отключения или ручного управления. Или цифровой вход с функцией ""главного выключателя"" остановил управление","The controller manin switch has been set to either Stop or Manaual control. Alternatively a digital input set up for ""main switch"" function, has stopped control","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054586","1054586","0","0.0","0.0","0"
"M24","A59","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Case in cleaning mode","Case in cleaning mode","设备处于清洗模式","Møbelrengøring er igang","Meuble en nettoyage","Evaporador en modo limpieza","Kühlmöbelreinigung","Modo de limpeza","Витрина в режиме уборки","Case in cleaning mode","20015","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","279","A case cleaning operation has been started on a case","A case cleaning operation has been started on a case","设备清洗已经激活","En rengøringsprocedure er blevet startet","Meuble en nettoyage","Se ha iniciado el modo Limpieza en el evaporador.","A case cleaning operation has been started on a case","Foi iniciado o modo de limpeza","Уборка витрины запущена","A case cleaning operation has been started on a case","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054796","1054796","0","0.0","0.0","0"
"M24","AA2","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","CO2 leak detected","CO2 leak detected","检测到CO2泄露","CO2 læk","Alarme Fuite CO2","Fuga de CO2 detectada","CO2 Undichtigkeit System erkannt","Detectado vazamento de CO2","Авария утечки CO2","CO2 leak detected","20016","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","280","CO2 is leaking from the refrigerantion system","CO2 is leaking from the refrigerantion system","制冷系统CO2泄露","Lækovervågning har detekteret en CO2 læk","Alarme Fuite CO2","Alarma de fuga de CO2","CO2 is leaking from the refrigerantion system","Existe vazamento de CO2 no sistema.","Утечка СО2 из холодильной системы","CO2 is leaking from the refrigerantion system","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054584","1054584","0","0.0","0.0","0"
"M24","AA3","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Refrigerant leak detected","Refrigerant leak detected","检测到制冷剂泄漏","Kølemiddel læk","Alarme Fuite Réfrigérant","Fuga de refrigerante","Kältemittel-Undichtigkeit erkannt","Detectado vazamento de refrigerante","Обнаружена утечка хладагента","Refrigerant leak detected","20017","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","281","Refrigerant is leaking from the refrigeration system","Refrigerant is leaking from the refrigeration system","制冷剂泄漏","Kølemiddelslækdetektor har detekteret en læk","Alarme Fuite Réfrigérant","Hay fuga de gas en el sistema de refrigeracion.","Refrigerant is leaking from the refrigeration system","Existe vazamento de refrigerante no sistema.","Утечка хладагента из холодильной системы","Refrigerant is leaking from the refrigeration system","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054585","1054585","0","0.0","0.0","0"
"M24","a04","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Wrong IO configuration","Wrong IO configuration","错误IO配置","Fejl i IO opsætning","Mauvaise configuration E/S","Configuacion E/S erronea","Falsche Ein-/Ausgangskonfiguration","Erro config I-O","Не верная конфигурация входов/выходов","Wrong IO configuration","20018","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","282","Inputs and outputs have not been configured correctly","Inputs and outputs have not been configured correctly","输入和输出配置错误","Indgange og udgange er blevet sat op til en ulovlig kombination","Les enrtées sorties n'ont pas été configuré correctement","Las entradas y salidas no se han configurado de forma correcta.","Inputs and outputs have not been configured correctly","Entradas e saídas não foram devidamente configuradas","Входы и выходы сконфигурированы не корректно","Inputs and outputs have not been configured correctly","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054587","1054587","0","0.0","0.0","0"
"M24","Z01","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Usynlige menuer|Alarm destinationer","Main menu|Invisible|Alarm destinations","Main menu|No visible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Main menu|Invisible|Alarm destinations","Max defrost time exceeded A","Max defrost time exceeded A","超出最大除霜时间 A","Max afrimningstid overskredet A","Temps max degivrage atteint A","Tiempo de desescarche excedido A","Max. Abtauzeit überschritten A","Tempo máximo de degelo excedido A","Макс время оттайки истекло A","Max defrost time exceeded A","20019","0.0","0.0","1.0","R","N","","0.0","BIT","0:Off,1:On","","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0:Off,1:On","0","1","0","0","283","The last defrost cycle has stopped on time instead of set temperature","The last defrost cycle has stopped on time instead of set temperature","上一次除霜超出最大除霜时间停止，而不是达到设定温度停止","Den sidste afrimning er blevet stoppet på tid fremfor på den valgte temperatur","Le dernier cycle de dégivrage a été areté en temps au lieu du seuil de température.","El ultimo ciclo de desescarche ha terminado por tiempo y esta programado para hacerlo por temperatura.","The last defrost cycle has stopped on time instead of set temperature","O último ciclo de degelo parou por tempo em vez de temperatura","Последний цикл оттайки был остановлен по времени, а не по температуре","The last defrost cycle has stopped on time instead of set temperature","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054715","1054715","0","0.0","0.0","0"
"M52","u25","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Usynlige menuer|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|No visible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Pe Evap. pressure","Pe Evap. pressure","Pe蒸发压力","Pe Fordampningstryk","Pe Pression","Pe Presion Evaporacion","Po Verdampfungsdruckfühler","Pressão de evaporação Pe","Ре Давление кипения","Pe Evap. pressure","2543","0.0","-1.0","200.0","R","N","Bar-g","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","258","Actual sensor signal","Actual sensor signal","实际传感器读数","Aktuelt følersignal","Valeur actuel du signal","Señal del sensor actual.","Actual sensor signal","Sinal atual do sensor","Актуальный сигнал датчика","Actual sensor signal","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","0","Id_1053753#1","1053753#1","7","1.0e-05","-1.01325","-32"
