GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"M52","u20","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Usynlige menuer|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|No visible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","S2 Gas outlet A","S2 Gas outlet A","S2 回气温度 A","S2 Gas afgangstemperatur A","S2 Surchauffe A","S2 Temp. salida gas A","S2 Überhitzungstemperatur A","Saída gas S2 A","S2 пар на выходе A","S2 Gas outlet A","2537","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","259","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","0","Id_1053700#1","1053700#1","7","1.0","-273.15","-37"
"M52","u12","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Usynlige menuer|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|No visible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","S3 Air ON evap. A","S3 Air ON evap. A","S3 回风温度 A","S3 Lufttilgang A","S3 Reprise A","S3 Temp. Retorno A","S3 Lufteintrittstemperatur A","Temp retorno S3 A","S3 Вход воздуха в испаритель A","S3 Air ON evap. A","2530","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","260","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1053462 < 100 || Id_1053463 < 100 || Id_1053494 < 100 || Id_1053557 < 100 || Id_1053450 == 3","0","Id_1053713#3","1053713#3","7","1.0","-273.15","-37"
"M52","u16","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Usynlige menuer|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|No visible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","S4 Air OFF evap. A","S4 Air OFF evap. A","S4 送风温度 A","S4 Luftafgang A","S4 Soufflage A","S4 Impulsion Aire A","S4 Luftaustrittstemperatur A","Temp insuflamento S4 A","S4 Выход воздуха из испарителя A","S4 Air OFF evap. A","2531","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","261","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1053462 > 0 || Id_1053463 > 0 || Id_1053494 > 0 || Id_1053557 > 0 || (Id_1054083 > 0 && Id_1054087 == 2) || Id_1053471 > -49","0","Id_1053726#3","1053726#3","7","1.0","-273.15","-37"
"M52","u09","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Usynlige menuer|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|No visible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","S5 Evaporator A","S5 Evaporator A","S5 化霜温度 A","S5 Fordamper A","S5 Batterie A","S5 Temp. Desescarche A","S5 Abtautemperatur A","Sensor S5 A","S5 Испаритель A","S5 Evaporator A","1011","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","262","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","((Id_1054083 > 0 && Id_1054087 == 1) || Id_1054211 < 49)","0","Id_1053739#1","1053739#1","7","1.0","-273.15","-37"
"VAI","","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Usynlige menuer|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|No visible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Main menu|Invisible|Virtual I/O|Virtual AI","Humidity sensor","Humidity sensor","湿度传感器","Fugtighedsføler","Sonde Humidite","Sensor Humedad","Feuchtefühler","Sensor de umidade","Датчик влажности","Humidity sensor","2687","0.0","0.0","100.0","R","N","%","0.0","INT","","","","","","","","","","","","0","1","0","4","-1","","","","","","","","","","","LIC001","1,2,3","0","0.0","0.0","0 == 1","0","Id_1054315","1054315","4","1.0","0.0","-30"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Digital input status","Digital input status","DI输入状态","Digital input status","Etat DI","Estado Entrada Digital","Digitaler Eingang Status","Status da DI","Статус цифрового входа","Digital input status","2704","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","229","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054445","1054445","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Door function","Door function","门功能","Dør funktion","Fonction Porte","Funcion Puerta","Türfunktion","Função porta","Функция двери","Door function","2705","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","230","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054956","1054956","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Door alarm","Door alarm","门报警","Dør alarm","Alarme Porte","Alarma Puerta","Türalarm","Alarme porta","Авария двери","Door alarm","2706","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","231","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054968","1054968","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Defrost start","Defrost start","开始除霜","Start afrimning","Dem. Degivrage","Inicio Desescarche","Abtaustart","Início degelo","Запуск оттайки","Defrost start","2707","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","232","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054164","1054164","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main switch","Main switch","主开关","Hovedafbryder","Inter General","Interruptor Principal","Hauptschalter","Chave principal","Главный выключатель","Main switch","2708","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","233","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048609","1048609","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Night setback","Night setback","夜间回置","Nat signal","Etat Nuit","Ajuste Nocturno","Nachtanhebung","Set noturno","Ночное смещение","Night setback","2709","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","234","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048684","1048684","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Thermostat band","Thermostat band","温控带切换","Termostatbånd","Band thermostatique","Banda Termostato","2.Thermostatsollwert","Banda termostato","Диапазон термостата","Thermostat band","2710","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","235","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1053516","1053516","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Alarm at closed","Alarm at closed","关闭时报警","Alarm ved sluttet","Alarme a fermeture","Alarma al cerrar contacto","Alarm wenn geschlossen","Alarme quando fechado","Авария при замыкании","Alarm at closed","2711","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","236","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054992","1054992","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Alarm at open","Alarm at open","打开时报警","Alarm ved åben","Alarme a ouverture","Alarma al abrir contacto","Alarm wenn offen","Alarme quando aberto","Авария при размыкании","Alarm at open","2712","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","0","237","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054980","1054980","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Case cleaning","Case cleaning","设备清洗","Rengøring","Nettoyage meuble","Limpieza Vitrina","Möbelreinigung","Limpeza","Уборка витрины","Case cleaning","2713","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","238","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054373","1054373","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Forced cooling","Forced cooling","强制制冷","Tvangskøling","Fermeture forcee","Frio Forzado","Zwangskühlung","Refrigeração forçada","Принудительное охлаждение","Forced cooling","2714","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","239","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054409","1054409","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Open blinds","Open blinds","打开夜帘","Åbn natgardin","Ouverture volet","Abrir Cortinas","Rollos offen","Cortinas abertas","Открытие шторок","Open blinds","2715","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","240","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054271","1054271","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Coordinated def.","Coordinated def.","协同除霜","Koordineret afr.","Degivrage Coordonné","Desescarche Coordinado","Koordinierte Abtauung","Degelo coordenado","Координированная оттайка","Coordinated def.","2716","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","241","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054176","1054176","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Forced closing","Forced closing","强制关闭","Tvangslukning","Fermeture forcee","Cierre Forzado","Zwangsschließung","Fechamento forçado","Принудительное закрытие","Forced closing","2717","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","242","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054397","1054397","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Shut down","Shut down","关闭","Nedlukning","Arret","Apagado","Abschaltung","Desligamento","Отключение","Shut down","2718","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","243","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054385","1054385","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Light control","Light control","照明控制","Lysstyring","Reglage Eclarage","Control Luces","Lichtsteuerung","Controle luzes","Управление светом","Light control","2719","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","244","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054283","1054283","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Leak detection","Leak detection","泄漏检测","Læk overvågning","Detection Fuite","Fuga de Gas","Leckwarnung","Detecção de vazamento","Определение утечки","Leak detection","2720","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","245","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054433","1054433","4","1.0","0.0","0"
"VDI","","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Usynlige menuer|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|No visible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Main menu|Invisible|Virtual I/O|Virtual DI","Adap liquid ctrl","Adap liquid ctrl","自适应液体控制","Adap væske styring","ALC","Control Adaptativo Liq.","Adaptive Verdampf-flüss.regelung","Controle de líquido","Адаптивное управление жидкостью","Adap liquid ctrl","2721","0.0","0.0","1.0","S","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","0","0","2","246","Actual status of input function","Actual status of input function","输入信号的实际状态","Aktuel status af indgangsfunktion","Etat actuel de la fonction de l'entrée","Estado actual de una entrada.","Aktueller Status des Eingangs","Status atual da entrada","Текущее состояние функции входа","Actual status of input function","LIC001","1,2,3","0","0.0","0.0","","0","Id_1054421","1054421","4","1.0","0.0","0"
"M55","U59","Main menu|Invisible|Virtual I/O|Virtual AO","Main menu|Invisible|Virtual I/O|Virtual AO","Main menu|Invisible|Virtual I/O|Virtual AO","Main menu|Usynlige menuer|Virtual I/O|Virtual AO","Main menu|Invisible|Virtual I/O|Virtual AO","Main menu|No visible|Virtual I/O|Virtual AO","Main menu|Invisible|Virtual I/O|Virtual AO","Main menu|Invisible|Virtual I/O|Virtual AO","Main menu|Invisible|Virtual I/O|Virtual AO","Main menu|Invisible|Virtual I/O|Virtual AO","Rail heat PWM","Rail heat PWM","PWM防结露加热","Kantvarme PWM","Cordon Chauf PWM","Antivaho por pulsos PWM","PBM Rahmen-u.Scheibenheizung","Desemb. PWM","Кантовый подогрев ШИМ","Rail heat PWM","2689","0.0","0.0","100.0","R","N","%","0.0","INT","","","","","","","","","","","","0","1","0","4","263","Actual status of output function","Actual status of output function","AKV输出状态","Aktuel status af udgangsfunktion","Etat actuel de la fonction","Estado actual de la salida.","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1056251 == 1","0","Id_1054209#1","1054209#1","4","1.0","0.0","-30"
"M54","u23","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Usynlige menuer|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|No visible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","AKV opening A","AKV opening A","AKV 开启度 A","AKV åbning A","AKV Ouverture A","AKV apertura A","AKV Öffnungsgrad A","AKV Abertura A","AKV открытие A","AKV opening A","2528","0.0","0.0","100.0","R","N","%","0.0","INT","","","","","","","","","","","","0","1","0","4","247","Actual status of output function","Actual status of output function","AKV输出状态","Aktuel status af udgangsfunktion","Etat actuel de la fonction","Estado actual de la salida.","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4","0","Id_1053814#1","1053814#1","4","1.0","0.0","-30"
"M54","u59","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Usynlige menuer|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|No visible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Fan","Fan","风机","Blæser","Ventil","Ventilador","Lüfter","Ventilador","Вентилятор","Fan","2511","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","248","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1))","0","Id_1054224#1","1054224#1","4","1.0","0.0","0"
"M54","u82","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Usynlige menuer|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|No visible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Blinds","Blinds","夜帘","Natgardin","Volets","Cortinas","Rollos","Cortina","Шторки","Blinds","2602","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","254","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 7 || Id_1056125 == 7 || Id_1056140 == 7)","0","Id_1054259#1","1054259#1","4","1.0","0.0","0"
"M54","u63","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Usynlige menuer|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|No visible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Light","Light","照明","Lys","Eclairage","Luces","Licht","Luzes","Свет","Light","2584","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","253","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 2 || Id_1055698 == 7 || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6)))","0","Id_1054249#1","1054249#1","4","1.0","0.0","0"
"M54","u84","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Usynlige menuer|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|No visible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Air heater","Air heater","空气加热器","Luftvarmer","Chauffage","Calefaccion","Heizen","Aquecedor","Нагреватель воздуха","Air heater","2605","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","257","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 10 || Id_1056125 == 10 || Id_1056140 == 10))","0","Id_1053493","1053493","4","1.0","0.0","0"
"M54","u58","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Usynlige menuer|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|No visible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Compressor 1","Compressor 1","压缩机 1","Kompressor 1","Compresseur 1","Compresor (o Solenoide) 1","Verdichter 1","Compressor 1","Компрессор 1","Compressor 1","2510","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","255","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 6 || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8))","0","Id_1054072#1","1054072#1","4","1.0","0.0","0"
"M54","u67","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Usynlige menuer|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|No visible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Compressor 2","Compressor 2","压缩机2","Kompressor 2","Compresseur 2","Compresor 2","2. Verdichter","Compressor 2","Компрессор 2","Compressor 2","2588","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","256","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 9 || Id_1056125 == 9 || Id_1056140 == 9)","0","Id_1054082#1","1054082#1","4","1.0","0.0","0"
"M54","u60","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Usynlige menuer|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|No visible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Defrost A","Defrost A","除霜 A","Afrimning A","Degivrage A","Desescarche A","Abtauung A","Degelo A","Оттайка A","Defrost A","2512","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","250","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && ((Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 3 || Id_1056125 == 3 || Id_1056140 == 3)))","0","Id_1053774#1","1053774#1","4","1.0","0.0","0"
"M54","u61","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Usynlige menuer|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|No visible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Rail heat","Rail heat","防结露加热","Kantvarme","Cordon Chauffant","Antivaho","Rahmen- und Scheibenheizung","Desembaçador","Кантовый подогрев","Rail heat","2579","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","251","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1055698 == 3 || Id_1055698 == 8 || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4))","0","Id_1054199","1054199","4","1.0","0.0","0"
"M54","u62","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Usynlige menuer|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|No visible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Main menu|Invisible|Virtual I/O|Virtual DO","Alarm","Alarm","报警","Alarm","Alarmes","Alarma","Alarm","Alarme","Авария","Alarm","2583","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","252","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1055698 == 1 || Id_1055698 == 6 || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 5 || Id_1056125 == 5 || Id_1056140 == 5))","0","Id_1054560","1054560","4","1.0","0.0","0"
"M50","t07","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Usynlige menuer|Ur","Main menu|Invisible|Real time clock","Main menu|No visible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Time hours","Time hours","时钟-小时","Tid timer","Réglage Heure","Ajuste de Horas","Einstellung der Stunden","Horas","Часы","Time hours","64045","0.0","0.0","23.0","S","N","hrs","0.0","INT","","","","","","","","","","","","0","0","0","1","173","Hour setting for clock","Hour setting for clock","设置时钟的小时","Time indstilling for ur funktion","Réglage heure de l'horloge","Ajuste de las horas en el reloj","Hour setting for clock","Horas para o relógio","Настройка часов","Hour setting for clock","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048634","1048634","2","1.0","0.0","-15"
"M50","t08","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Usynlige menuer|Ur","Main menu|Invisible|Real time clock","Main menu|No visible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Time minutes","Time minutes","时钟-分钟","Tid minutter","Réglage Minutes","Ajuste Minutos","Einstellung der Minuten","Minutos","Минуты","Time minutes","64046","0.0","0.0","59.0","S","N","Min","0.0","INT","","","","","","","","","","","","0","0","0","1","174","Minutes setting for clock","Minutes setting for clock","设置时钟的分钟","Minut indstilling for ur funktion","Réglage minutes de l'horloge","Rfg. Factor K1","Minutes setting for clock","Minutos para o relógio","Настройка минут","Minutes setting for clock","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048635","1048635","2","1.0","0.0","-42"
"M50","","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Usynlige menuer|Ur","Main menu|Invisible|Real time clock","Main menu|No visible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Time weekday","Time weekday","时钟-星期","Tid ugedag","Réglage Jour de la Semaine","Dia de la semana","Einstellung des Wochentages","Dia da semana","День недели","Time weekday","64055","1.0","1.0","7.0","R","N","","0.0","Enum","1:Monday,2:Tuesday,3:Wednesday,4:Thursday,5:Friday,6:Saturday,7:Sunday","","1:Monday,2:Tuesday,3:Wednesday,4:Thursday,5:Friday,6:Saturday,7:Sunday","1:星期一,2:星期二,3:星期三,4:星期四,5:星期五,6:星期六,7:星期天","1:Mandag,2:Tirsdag,3:Onsdag,4:Torsdag,5:Fredag,6:Lørdag,7:Søndag","1:Lundi,2:Mardi,3:Mercredi,4:Jeudi,5:Vendredi,6:Samedi,7:Dimanche","1:Lunes,2:Martes,3:Miercoles,4:Jueves,5:Viernes,6:Sabado,7:Domingo","1:Montag,2:Dienstag,3:Mittwoch,4:Donnerstag,5:Freitag,6:Samstag,7:Sonntag","1:Segunda-feira,2:Terça-feira,3:Quarta-feira,4:Quinta-feira,5:Sexta-feira,6:Sábado,7:Domingo","1:Monday,2:Tuesday,3:Wednesday,4:Thursday,5:Friday,6:Saturday,7:Sunday","1:Monday,2:Tuesday,3:Wednesday,4:Thursday,5:Friday,6:Saturday,7:Sunday","0","1","0","4","175","Actual weekday","Actual weekday","实际星期几","Aktuel ugedag","Réglage Jour de la Semaine","Dia de la semana actual","Actual weekday","Dia da semana","Текущий день недели","Actual weekday","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048640","1048640","4","1.0","0.0","0"
"M50","","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Usynlige menuer|Ur","Main menu|Invisible|Real time clock","Main menu|No visible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Time seconds","Time seconds","时钟-秒","Tid sekunder","Réglage Seconde de l'horloge","Ajuste segundos","Einstellung der Sekunden","Segundos","Секунды","Time seconds","64050","0.0","0.0","59.0","S","N","s","0.0","INT","","","","","","","","","","","","0","0","0","1","180","Second setting for clock","Second setting for clock","设置时钟的秒","Sekund indstilling for ur funktion","Réglage seconde de l'horloge","Ajuste de los segundos en el reloj","Second setting for clock","Segundos para o relógio","Настройка секунд","Second setting for clock","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048639","1048639","2","1.0","0.0","-43"
"M50","t47","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Usynlige menuer|Ur","Main menu|Invisible|Real time clock","Main menu|No visible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Time year","Time year","时钟-年","Tid år","Réglage Année","Ajuste Año","Einstellung der Jahreszahl","Ano","Год","Time year","64049","0.0","0.0","100.0","S","N","","0.0","INT","","","","","","","","","","","","0","0","0","1","176","Year setting for clock","Year setting for clock","设置时钟的年","Års indstilling for ur funktion","Réglage année de l'horloge","Ajuste de los minutos en el reloj","Year setting for clock","Ano para o relógio","Настройка года","Year setting for clock","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048636","1048636","4","1.0","0.0","-104"
