GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"M50","t46","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Usynlige menuer|Ur","Main menu|Invisible|Real time clock","Main menu|No visible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Time month","Time month","时钟-月","Tid måned","Réglage Mois de l'horloge","Ajuste del Mes","Einstellung des Monats","Mês","Месяц","Time month","64048","1.0","1.0","12.0","S","N","","0.0","INT","","","","","","","","","","","","0","0","0","1","177","Month setting for clock","Month setting for clock","设置时钟的月","Måneds indstilling for ur funktion","Réglage mois de l'horloge","Ajuste del mes en el reloj","Month setting for clock","Mês para o relógio","Настрйка месяца","Month setting for clock","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048637","1048637","4","1.0","0.0","-104"
"M50","t45","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Usynlige menuer|Ur","Main menu|Invisible|Real time clock","Main menu|No visible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Time date","Time date","时钟-日期","Tid dato","Réglage Date de l'horloge","Ajuste de la Fecha","Einstellung des Datums","Data","Дата","Time date","64047","1.0","1.0","31.0","S","N","","0.0","INT","","","","","","","","","","","","0","0","0","1","178","Date setting for clock","Date setting for clock","设置时钟的日期","Dato indstilling for ur funktion","Réglage date de l'horloge","Ajuste de la fecha en el reloj","Date setting for clock","Data para o relógio","Настройка даты","Date setting for clock","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048638","1048638","4","1.0","0.0","-104"
"M50","","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Usynlige menuer|Ur","Main menu|Invisible|Real time clock","Main menu|No visible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Time zone","Time zone","时区","Tidszone","Fuseau Horaire","Zona Horaria","Zeitzoneneinstellung","Zona horária","Часовой пояс","Time zone","64154","0.0","-48.0","48.0","R","N","","0.0","Enum","-48:-12:00,-47:-11:45,-46:-11:30,-45:-11:15,-44:-11:00,-43:-10:45,-42:-10:30,-41:-10:15,-40:-10:00,-39:-09:45,-38:-09:30,-37:-09:15,-36:-09:00,-35:-08:45,-34:-08:30,-33:-08:15,-32:-08:00,-31:-07:45,-30:-07:30,-29:-07:15,-28:-07:00,-27:-06:45,-26:-06:30,-25:-06:15,-24:-06:00,-23:-05:45,-22:-05:30,-21:-05:15,-20:-05:00,-19:-04:45,-18:-04:30,-17:-04:15,-16:-04:00,-15:-03:45,-14:-03:30,-13:-03:15,-12:-03:00,-11:-02:45,-10:-02:30,-9:-02:15,-8:-02:00,-7:-01:45,-6:-01:30,-5:-01:15,-4:-01:00,-3:-00:45,-2:-00:30,-1:-00:15,0:None,1:+00:15,2:+00:30,3:+00:45,4:+01:00,5:+01:15,6:+01:30,7:+01:45,8:+02:00,9:+02:15,10:+02:30,11:+02:45,12:+03:00,13:+03:15,14:+03:30,15:+03:45,16:+04:00,17:+04:15,18:+04:30,19:+04:45,20:+05:00,21:+05:15,22:+05:30,23:+05:45,24:+06:00,25:+06:15,26:+06:30,27:+06:45,28:+07:00,29:+07:15,30:+07:30,31:+07:45,32:+08:00,33:+08:15,34:+08:30,35:+08:45,36:+09:00,37:+09:15,38:+09:30,39:+09:45,40:+10:00,41:+10:15,42:+10:30,43:+10:45,44:+11:00,45:+11:15,46:+11:30,47:+11:45,48:+12:00","","-48:-12,-47:-11,-46:-11,-45:-11,-44:-11,-43:-10,-42:-10,-41:-10,-40:-10,-39:-09,-38:-09,-37:-09,-36:-09,-35:-08,-34:-08,-33:-08,-32:-08,-31:-07,-30:-07,-29:-07,-28:-07,-27:-06,-26:-06,-25:-06,-24:-06,-23:-05,-22:-05,-21:-05,-20:-05,-19:-04,-18:-04,-17:-04,-16:-04,-15:-03,-14:-03,-13:-03,-12:-03,-11:-02,-10:-02,-9:-02,-8:-02,-7:-01,-6:-01,-5:-01,-4:-01,-3:-00,-2:-00,-1:-00,0:None,1:+00,2:+00,3:+00,4:+01,5:+01,6:+01,7:+01,8:+02,9:+02,10:+02,11:+02,12:+03,13:+03,14:+03,15:+03,16:+04,17:+04,18:+04,19:+04,20:+05,21:+05,22:+05,23:+05,24:+06,25:+06,26:+06,27:+06,28:+07,29:+07,30:+07,31:+07,32:+08,33:+08,34:+08,35:+08,36:+09,37:+09,38:+09,39:+09,40:+10,41:+10,42:+10,43:+10,44:+11,45:+11,46:+11,47:+11,48:+12","-48:-12,-47:-11,-46:-11,-45:-11,-44:-11,-43:-10,-42:-10,-41:-10,-40:-10,-39:-09,-38:-09,-37:-09,-36:-09,-35:-08,-34:-08,-33:-08,-32:-08,-31:-07,-30:-07,-29:-07,-28:-07,-27:-06,-26:-06,-25:-06,-24:-06,-23:-05,-22:-05,-21:-05,-20:-05,-19:-04,-18:-04,-17:-04,-16:-04,-15:-03,-14:-03,-13:-03,-12:-03,-11:-02,-10:-02,-9:-02,-8:-02,-7:-01,-6:-01,-5:-01,-4:-01,-3:-00,-2:-00,-1:-00,0:None,1:+00,2:+00,3:+00,4:+01,5:+01,6:+01,7:+01,8:+02,9:+02,10:+02,11:+02,12:+03,13:+03,14:+03,15:+03,16:+04,17:+04,18:+04,19:+04,20:+05,21:+05,22:+05,23:+05,24:+06,25:+06,26:+06,27:+06,28:+07,29:+07,30:+07,31:+07,32:+08,33:+08,34:+08,35:+08,36:+09,37:+09,38:+09,39:+09,40:+10,41:+10,42:+10,43:+10,44:+11,45:+11,46:+11,47:+11,48:+12","-48:-12,-47:-11,-46:-11,-45:-11,-44:-11,-43:-10,-42:-10,-41:-10,-40:-10,-39:-09,-38:-09,-37:-09,-36:-09,-35:-08,-34:-08,-33:-08,-32:-08,-31:-07,-30:-07,-29:-07,-28:-07,-27:-06,-26:-06,-25:-06,-24:-06,-23:-05,-22:-05,-21:-05,-20:-05,-19:-04,-18:-04,-17:-04,-16:-04,-15:-03,-14:-03,-13:-03,-12:-03,-11:-02,-10:-02,-9:-02,-8:-02,-7:-01,-6:-01,-5:-01,-4:-01,-3:-00,-2:-00,-1:-00,0:Ej brugt,1:+00,2:+00,3:+00,4:+01,5:+01,6:+01,7:+01,8:+02,9:+02,10:+02,11:+02,12:+03,13:+03,14:+03,15:+03,16:+04,17:+04,18:+04,19:+04,20:+05,21:+05,22:+05,23:+05,24:+06,25:+06,26:+06,27:+06,28:+07,29:+07,30:+07,31:+07,32:+08,33:+08,34:+08,35:+08,36:+09,37:+09,38:+09,39:+09,40:+10,41:+10,42:+10,43:+10,44:+11,45:+11,46:+11,47:+11,48:+12","-48:-12,-47:-11,-46:-11,-45:-11,-44:-11,-43:-10,-42:-10,-41:-10,-40:-10,-39:-09,-38:-09,-37:-09,-36:-09,-35:-08,-34:-08,-33:-08,-32:-08,-31:-07,-30:-07,-29:-07,-28:-07,-27:-06,-26:-06,-25:-06,-24:-06,-23:-05,-22:-05,-21:-05,-20:-05,-19:-04,-18:-04,-17:-04,-16:-04,-15:-03,-14:-03,-13:-03,-12:-03,-11:-02,-10:-02,-9:-02,-8:-02,-7:-01,-6:-01,-5:-01,-4:-01,-3:-00,-2:-00,-1:-00,0:Non,1:+00,2:+00,3:+00,4:+01,5:+01,6:+01,7:+01,8:+02,9:+02,10:+02,11:+02,12:+03,13:+03,14:+03,15:+03,16:+04,17:+04,18:+04,19:+04,20:+05,21:+05,22:+05,23:+05,24:+06,25:+06,26:+06,27:+06,28:+07,29:+07,30:+07,31:+07,32:+08,33:+08,34:+08,35:+08,36:+09,37:+09,38:+09,39:+09,40:+10,41:+10,42:+10,43:+10,44:+11,45:+11,46:+11,47:+11,48:+12","-48:-12,-47:-11,-46:-11,-45:-11,-44:-11,-43:-10,-42:-10,-41:-10,-40:-10,-39:-09,-38:-09,-37:-09,-36:-09,-35:-08,-34:-08,-33:-08,-32:-08,-31:-07,-30:-07,-29:-07,-28:-07,-27:-06,-26:-06,-25:-06,-24:-06,-23:-05,-22:-05,-21:-05,-20:-05,-19:-04,-18:-04,-17:-04,-16:-04,-15:-03,-14:-03,-13:-03,-12:-03,-11:-02,-10:-02,-9:-02,-8:-02,-7:-01,-6:-01,-5:-01,-4:-01,-3:-00,-2:-00,-1:-00,0:Ninguno,1:+00,2:+00,3:+00,4:+01,5:+01,6:+01,7:+01,8:+02,9:+02,10:+02,11:+02,12:+03,13:+03,14:+03,15:+03,16:+04,17:+04,18:+04,19:+04,20:+05,21:+05,22:+05,23:+05,24:+06,25:+06,26:+06,27:+06,28:+07,29:+07,30:+07,31:+07,32:+08,33:+08,34:+08,35:+08,36:+09,37:+09,38:+09,39:+09,40:+10,41:+10,42:+10,43:+10,44:+11,45:+11,46:+11,47:+11,48:+12","-48:-12,-47:-11,-46:-11,-45:-11,-44:-11,-43:-10,-42:-10,-41:-10,-40:-10,-39:-09,-38:-09,-37:-09,-36:-09,-35:-08,-34:-08,-33:-08,-32:-08,-31:-07,-30:-07,-29:-07,-28:-07,-27:-06,-26:-06,-25:-06,-24:-06,-23:-05,-22:-05,-21:-05,-20:-05,-19:-04,-18:-04,-17:-04,-16:-04,-15:-03,-14:-03,-13:-03,-12:-03,-11:-02,-10:-02,-9:-02,-8:-02,-7:-01,-6:-01,-5:-01,-4:-01,-3:-00,-2:-00,-1:-00,0:Keine,1:+00,2:+00,3:+00,4:+01,5:+01,6:+01,7:+01,8:+02,9:+02,10:+02,11:+02,12:+03,13:+03,14:+03,15:+03,16:+04,17:+04,18:+04,19:+04,20:+05,21:+05,22:+05,23:+05,24:+06,25:+06,26:+06,27:+06,28:+07,29:+07,30:+07,31:+07,32:+08,33:+08,34:+08,35:+08,36:+09,37:+09,38:+09,39:+09,40:+10,41:+10,42:+10,43:+10,44:+11,45:+11,46:+11,47:+11,48:+12","-48:-12,-47:-11,-46:-11,-45:-11,-44:-11,-43:-10,-42:-10,-41:-10,-40:-10,-39:-09,-38:-09,-37:-09,-36:-09,-35:-08,-34:-08,-33:-08,-32:-08,-31:-07,-30:-07,-29:-07,-28:-07,-27:-06,-26:-06,-25:-06,-24:-06,-23:-05,-22:-05,-21:-05,-20:-05,-19:-04,-18:-04,-17:-04,-16:-04,-15:-03,-14:-03,-13:-03,-12:-03,-11:-02,-10:-02,-9:-02,-8:-02,-7:-01,-6:-01,-5:-01,-4:-01,-3:-00,-2:-00,-1:-00,0:Nenhum,1:+00,2:+00,3:+00,4:+01,5:+01,6:+01,7:+01,8:+02,9:+02,10:+02,11:+02,12:+03,13:+03,14:+03,15:+03,16:+04,17:+04,18:+04,19:+04,20:+05,21:+05,22:+05,23:+05,24:+06,25:+06,26:+06,27:+06,28:+07,29:+07,30:+07,31:+07,32:+08,33:+08,34:+08,35:+08,36:+09,37:+09,38:+09,39:+09,40:+10,41:+10,42:+10,43:+10,44:+11,45:+11,46:+11,47:+11,48:+12","-48:-12,-47:-11,-46:-11,-45:-11,-44:-11,-43:-10,-42:-10,-41:-10,-40:-10,-39:-09,-38:-09,-37:-09,-36:-09,-35:-08,-34:-08,-33:-08,-32:-08,-31:-07,-30:-07,-29:-07,-28:-07,-27:-06,-26:-06,-25:-06,-24:-06,-23:-05,-22:-05,-21:-05,-20:-05,-19:-04,-18:-04,-17:-04,-16:-04,-15:-03,-14:-03,-13:-03,-12:-03,-11:-02,-10:-02,-9:-02,-8:-02,-7:-01,-6:-01,-5:-01,-4:-01,-3:-00,-2:-00,-1:-00,0:Нет,1:+00,2:+00,3:+00,4:+01,5:+01,6:+01,7:+01,8:+02,9:+02,10:+02,11:+02,12:+03,13:+03,14:+03,15:+03,16:+04,17:+04,18:+04,19:+04,20:+05,21:+05,22:+05,23:+05,24:+06,25:+06,26:+06,27:+06,28:+07,29:+07,30:+07,31:+07,32:+08,33:+08,34:+08,35:+08,36:+09,37:+09,38:+09,39:+09,40:+10,41:+10,42:+10,43:+10,44:+11,45:+11,46:+11,47:+11,48:+12","-48:-12,-47:-11,-46:-11,-45:-11,-44:-11,-43:-10,-42:-10,-41:-10,-40:-10,-39:-09,-38:-09,-37:-09,-36:-09,-35:-08,-34:-08,-33:-08,-32:-08,-31:-07,-30:-07,-29:-07,-28:-07,-27:-06,-26:-06,-25:-06,-24:-06,-23:-05,-22:-05,-21:-05,-20:-05,-19:-04,-18:-04,-17:-04,-16:-04,-15:-03,-14:-03,-13:-03,-12:-03,-11:-02,-10:-02,-9:-02,-8:-02,-7:-01,-6:-01,-5:-01,-4:-01,-3:-00,-2:-00,-1:-00,0:None,1:+00,2:+00,3:+00,4:+01,5:+01,6:+01,7:+01,8:+02,9:+02,10:+02,11:+02,12:+03,13:+03,14:+03,15:+03,16:+04,17:+04,18:+04,19:+04,20:+05,21:+05,22:+05,23:+05,24:+06,25:+06,26:+06,27:+06,28:+07,29:+07,30:+07,31:+07,32:+08,33:+08,34:+08,35:+08,36:+09,37:+09,38:+09,39:+09,40:+10,41:+10,42:+10,43:+10,44:+11,45:+11,46:+11,47:+11,48:+12","0","1","0","4","194","Setting of time zone for clock","Setting of time zone for clock","设置时区","Indstilling af tidszone for ur","Fuseau Horaire","Zona Horaria para el controlador","Setting of time zone for clock","Zona horária","Настройка часового пояса для функции часов","Setting of time zone for clock","LIC001","1,2,3","0","0.0","0.0","0","0","Id_1056773","1056773","4","1.0","0.0","0"
"M50","","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Usynlige menuer|Ur","Main menu|Invisible|Real time clock","Main menu|No visible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Daylight saving","Daylight saving","夏令时","Sommertid","Heure d'été","Horario Verano","Einstellung der Sommerzeit","Horário de verão","Летнее время","Daylight saving","64156","0.0","0.0","4.0","S","N","","0.0","Enum","0:None,1:15 min,2:30 min,3:45 min,4:1 hour","","0:None,1:15 min,2:30 min,3:45 min,4:1 hour","0:None,1:15min,2:30min,3:45min,4:1 hour","0:Ej brugt,1:15 min,2:30 min,3:45 min,4:1 time","0:Non,1:15 min,2:30 min,3:45 min,4:1 heure","0:Ninguno,1:15 min,2:30 min,3:45 min,4:1 hora","0:Keine,1:15 Min.,2:30 Min.,3:45 Min.,4:1 Stunde","0:Nenhum,1:15 min,2:30 min,3:45 min,4:1 hora","0:Нет,1:15 мин,2:30 мин,3:45 мин,4:1 час","0:None,1:15 min,2:30 min,3:45 min,4:1 hour","0","0","0","1","195","Clock offset at daylight daving","Clock offset at daylight daving","夏令时的是时钟偏置","Tidsoffset ved sommertid","Heure d'été/hiver","Ajuste para el cambio de hora invierno a verano","Clock offset at daylight daving","Ajuste do relógio para o horário de verão","Смещение при переводе часов на летнее время","Clock offset at daylight daving","LIC001","1,2,3","0","0.0","0.0","0","0","Id_1056774","1056774","4","1.0","0.0","0"
"M50","","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Usynlige menuer|Ur","Main menu|Invisible|Real time clock","Main menu|No visible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Main menu|Invisible|Real time clock","Current time","Current time","当前时间","Aktuel tid","Heure actuelle","Hora actual","Aktuelle Uhrzeit","Hora atual","Текущее время","Current time","64160","0.0","0.0","4294967000.0","S","N","DT","0.0","INT","","","","","","","","","","","","0","0","0","1","198","Current time of clock in controller","Current time of clock in controller","控制器当前时间","Aktuel tid af ur i regulator","Heure actuelle dans le régulateur","Hora actual en el controlador","Current time of clock in controller","Hora atual no controlador","Текущее время в контроллере","Current time of clock in controller","LIC001","1,2,3","0","0.0","0.0","0","0","Id_1048631","1048631","3","0.0","-1.0","-10"
"M54","r12","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Usynlige menuer|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|No visible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main switch","Main switch","主开关","Hovedafbryder","Inter General","Interruptor Principal","Hauptschalter","Chave principal","Главный выключатель","Main switch","117","0.0","-1.0","1.0","S","N","","0.0","Enum","-1:Manual,0:Stop,1:Start","","-1:Manual,0:Stop,1:Start","-1:手动,0:停止,1:开启","-1:Manuel,0:Stop,1:Start","-1:Manuel,0:Arret,1:Marche","-1:Manual,0:Parado,1:En Marcha","-1:Handsteuerung,0:Stopp,1:Start","-1:Manual,0:Parar,1:Início","-1:Ручной,0:Стоп,1:Старт","-1:Manual,0:Stop,1:Start","0","0","0","2","0","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.","制冷起/停。可以通过该参数开启，停止和手动控制输出。（需要手动控制时，r12=-
1。可以强制控制输出。制冷起/停控制也可通过外部开关量信号实现(DI)。
制冷停止时，控制器将显示“Standby alarm（待机模式）”","Start / stop af regulering. Med denne indstilling kan reguleringen startes, stoppes eller sættes i manuel overstyring. Ved manuel overstyring kan udgangene overstyres. Reguleringen kan også startes og stoppes vie et digitalt indgangssignal, hvis en sådan indgang er sat op.Når reguleringen stoppes aktiveres en alarm, for at gøre opmærksom på dette.","Marche / Arrêt du régulateur
Avec ce paramètre, le régulateur peut être démarré, arrêté ou une commande manuelle des sorties peut être autorisée. (Pour le contrôle manuel, la valeur est définie sur -1).","Paro/Marcha de la refrigeración. Con este ajuste la refrigeracion se inicia, se para o se pone el controlador en manual (ajustado en este caso un -1). Si se pone en manual, se puede actuar sobre las salidas. Tambien puede haber un interruptor externo en una entrada digital.","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.","Função início/parada. Com essa configuração a refrigeração pode ser iniciada, parada ou ter as saídas colocadas para manual. Para controle manual o valor deve ser definido para -1, e então as saídas podem ser forçadas. Inicio/parada da refrigeração pode ser feita com a chave externa conectada à uma DI.","Включение/выключение охлаждения. Этот параметр запускает регулирование, останавливает или переводит в режим ручного управления выходами. (Для режима ручного управлениянужно выбрать значение -1. 
Тогда выходами можно управлять принудительно. Запуск/остановека охлаждения также может быть осуществлена через внешний цифровой вход.","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048586#1","1048586#1","4","1.0","0.0","0"
"QCK","o61","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Usynlige menuer|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|No visible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Application mode","Application mode","应用模式","Anvendelse","Mode Application","Modo Aplicacion","Anwendungsmodus","Modo da aplicação","Режим применения","Application mode","2077","5.0","1.0","9.0","C","S","","0.0","Enum","1:1. Comp/Alarm/Fan/Defrost,2:2. Comp/Light/Fan/Defrost,3:3. Comp/Railheat/Fan/Defrost,4:4. Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","","1:1. Comp/Alarm/Fan/Defrost,2:2. Comp/Light/Fan/Defrost,3:3. Comp/Railheat/Fan/Defrost,4:4. Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:1.压缩机/报警/风机/化霜,2:2.压缩机/照明/风机/化霜,3:3.压缩机/防结露/风机/化霜,4:4.压缩机/自定义,5:5.EEV/压缩机/风机/化霜,6:6.EEV/报警/风机/化霜,7:7.EEV/照明/风机/化霜,8:8.EEV/防结露/风机/化霜,9:9.EEV/自定义","1:1. Komp/Alarm/Blæser/Afrim,2:2. Komp/Lys/Blæser/Afrim,3:3. Komp/Kantvarme/Blæser/Afrim,4:4. Komp/Fleksibel,5:5. EEV/Komp/Blæser/afrim,6:6. EEV/Alarm/Blæser/Afrim,7:7. EEV/Lys/Blæser/Afrim,8:8. EEV/Kantvarme/Blæser/Afrim,9:9. EEV/Fleksibel","1:Comp/Alarme/Vent/Degi,2:Comp/Ecl/Vent/Degi,3:Comp/CC/Vent/Degi,4:Comp/Perso,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:Compresor/Alarma/Vent/Desesc,2:Compresor/Luz/Vent/Desesc,3:Compresor/Antivaho/Vent/Desesc,4:Compresor/Personalizado,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:1. Verdi/Alarm/Lüfter/Abtauung,2:2. Verdi/Licht/Lüfter/Abtauung,3:3. Verdi/Rahmen/Lüfter/Abtauung,4:4. Verdi/Individuell,5:5. EEV/Verdi/Lüfter/Abtauung,6:6. EEV/Alarm/Lüfter/Abtauung,7:7. EEV/Licht/Lüfter/Abtauung,8:8. EEV/Rahmen/Lüfter/Abtauung,9:9. EEV/Individuell","1:Comp/Alarme/Ventilador/Degelo,2:Comp/Alarme/Ventilador/Degelo,3:Comp/Desembaçador/Ventialdor/Degelo,4:Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:Компр/Авария/Вентилятор/Оттайка,2:Компр/Свет/Вентилятор/Оттайка,3:Компр/Кант подогрев/Вентилятор/Оттайка,4:Компр/Пользовательский,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:1. Comp/Alarm/Fan/Defrost,2:2. Comp/Light/Fan/Defrost,3:3. Comp/Railheat/Fan/Defrost,4:4. Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","0","3","1","3","123","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","选择应用类型。控制器包含多种制冷应用类型，可在此处选择需要的一种。该参数只有在控制停止时才能更改，如r12=0的时候。","Valg af anvendelse. Regulatoren dækker flere anvendelsesmuligheder for styring af et kølemøbel. Hér vælger du den anvendelse, der passer til det pågældende møbel eller kølerum. Værdien kan kun ændres når hovedafbryderen er sat i OFF position.","Selection de l'application disponible dans le régulateur. Ce paramètre n'est réglable que lorsque le régulateur est a l'arret, ex: ""r12 inter Principal"" réglé à 0.","Seleccion de la aplicación. El controlador tiene una serie de aplicaciones de refrigeracion dependiendo de este ajuste. Este parametro solo se puede cambiar si el interruptor principal esta parado.","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","Seleção da aplicação. O controlador cobre diversas aplicações para controle refrigerado. Aqui você define qual delas será usada. Este menu só pode ser alterado com funcionamento PARADO, ou seja, r12=0.","Выбор применения. Контроллер охватывает несколько вариантов управления охлаждаемой витриной. Здесь Вы выбираете какое  требуется применение из возможных. В этом меню можно меять настройки только когда регулирование остановлено, например ""r12 Главный Выключатель"" настроен на 0.","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","LIC001","1,2,3","0","0.0","0.0","","0","Id_1055698#1","1055698#1","4","1.0","0.0","0"
"M52","u25","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Usynlige menuer|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|No visible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Pe Evap. pressure","Pe Evap. pressure","Pe蒸发压力","Pe Fordampningstryk","Pe Pression","Pe Presion Evaporacion","Po Verdampfungsdruckfühler","Pressão de evaporação Pe","Ре Давление кипения","Pe Evap. pressure","2543","0.0","-1.0","200.0","R","N","Bar-g","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","258","Actual sensor signal","Actual sensor signal","实际传感器读数","Aktuelt følersignal","Valeur actuel du signal","Señal del sensor actual.","Actual sensor signal","Sinal atual do sensor","Актуальный сигнал датчика","Actual sensor signal","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","0","Id_1053753#2","1053753#2","7","1.0e-05","-1.01325","-32"
"M52","u26","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Usynlige menuer|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|No visible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Te Evap. temp.","Te Evap. temp.","Te蒸发温度","Te Foprdampningstemp.","Evap Temp Te","Te Temp. Evap.","to Verdampfungstemperatur","Temp evap Te u26","Те Температура кипения","Te Evap. temp.","2544","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","140","Temperature converted from pressure","Temperature converted from pressure","从压力传感器读数转换过来的蒸发温度","Temperatur konverteret fra tryk","Pression convertie en température","Presion de evaporacion expesada en temperatura.","Temperature converted from pressure","Temeperatura convertida da pressão","Температура кипения пересчитанная по давлению","Temperature converted from pressure","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","0","Id_1053754#1","1053754#1","7","1.0","-273.15","-37"
"M52","u20","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Usynlige menuer|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|No visible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","S2 Gas outlet A","S2 Gas outlet A","S2 回气温度 A","S2 Gas afgangstemperatur A","S2 Surchauffe A","S2 Temp. salida gas A","S2 Überhitzungstemperatur A","Saída gas S2 A","S2 пар на выходе A","S2 Gas outlet A","2537","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","259","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1055698 > 4","0","Id_1053700#2","1053700#2","7","1.0","-273.15","-37"
"M52","u12","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Usynlige menuer|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|No visible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","S3 Air ON evap. A","S3 Air ON evap. A","S3 回风温度 A","S3 Lufttilgang A","S3 Reprise A","S3 Temp. Retorno A","S3 Lufteintrittstemperatur A","Temp retorno S3 A","S3 Вход воздуха в испаритель A","S3 Air ON evap. A","2530","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","260","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1053462 < 100 || Id_1053463 < 100 || Id_1053494 < 100 || Id_1053557 < 100 || Id_1053450 == 3","0","Id_1053713#4","1053713#4","7","1.0","-273.15","-37"
"M52","u16","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Usynlige menuer|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|No visible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","S4 Air OFF evap. A","S4 Air OFF evap. A","S4 送风温度 A","S4 Luftafgang A","S4 Soufflage A","S4 Impulsion Aire A","S4 Luftaustrittstemperatur A","Temp insuflamento S4 A","S4 Выход воздуха из испарителя A","S4 Air OFF evap. A","2531","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","261","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","Id_1053462 > 0 || Id_1053463 > 0 || Id_1053494 > 0 || Id_1053557 > 0 || (Id_1054083 > 0 && Id_1054087 == 2) || Id_1053471 > -49","0","Id_1053726#4","1053726#4","7","1.0","-273.15","-37"
"M52","u09","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Usynlige menuer|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|No visible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","Main menu|Invisible|Service|Analogue inputs","S5 Evaporator A","S5 Evaporator A","S5 化霜温度 A","S5 Fordamper A","S5 Batterie A","S5 Temp. Desescarche A","S5 Abtautemperatur A","Sensor S5 A","S5 Испаритель A","S5 Evaporator A","1011","0.0","-200.0","200.0","R","N","°C","10.0","FLOAT","","","","","","","","","","","","0","1","0","4","262","Actual sensor value","Actual sensor value","实际传感器读数","Aktuel følerværdi","Valeur courante de la sonde","Valor actual del sensor","Actual sensor value","Valor atual do sensor","Текущее значение датчика","Actual sensor value","LIC001","1,2,3","0","0.0","10.0","((Id_1054083 > 0 && Id_1054087 == 1) || Id_1054211 < 49)","0","Id_1053739#2","1053739#2","7","1.0","-273.15","-37"
"M53","o02","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Usynlige menuer|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|No visible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","DI1 Configuration","DI1 Configuration","DI1 配置","DI1 Konfiguration","DI1 Configuration","DI (Entrada Digital)1 Configuracion","DI1 Konfiguration der DI","DI1 Configuração","DI1 Конфигурация","DI1 Configuration","2001","0.0","0.0","21.0","C","S","","0.0","Enum","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control","","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control","0:None,1:DI状态,2:门功能,3:门报警,4:开始除霜,5:主开关,6:夜间回置,7:温控带切换,8:关闭时报警,9:打开时报警,10:设备清洗,11:强制制冷,12:打开夜帘,13:协同除霜,14:强制关闭,15:关闭,16:照明控制,20:泄漏检测,21:自适应液体控制","0:Ej brugt,1:DI status,2:Dør funktion,3:Dør alarm,4:Start afrimning,5:Hovedafbryder,6:Nat signal,7:Termostatbånd,8:Alarm ved sluttet,9:Alarm ved åben,10:Rengøring,11:Tvangskøling,12:Åbn natgardin,13:Koordineret afrimning,14:Tvangslukning,15:Nedlunkning,16:Lysstyring,20:Læk overvågning,21:Adaptiv væskeregulering","0:Non,1:Etat DI,2:Fonction Porte,3:Alarme Porte,4:Dem. Degivrage,5:Inter General,6:Etat Nuit,7:Band thermostatique,8:Alarme a fermeture,9:Alarme a ouverture,10:Nettoyage meuble,11:Fermeture forcee,12:Ouverture volet,13:Degivrage Coordonné,14:Fermeture forcee,15:Coupure,16:Reglage Eclarage,20:Detection Fuite,21:Adap. Liq.ctrl.","0:Ninguno,1:Estado DI,2:Funcion Puerta,3:Alarma Puerta,4:Inicio Desescarche,5:Interruptor Principal,6:Ajuste Nocturno,7:Banda Termostato,8:Alarma al cerrar contacto,9:Alarma al abrir contacto,10:Limpieza Vitrina,11:Frio Forzado,12:Abrir Cortinas,13:Desescarche Coordinado,14:Cierre Forzado,15:Apagado,16:Control Luces,20:Fuga de Gas,21:Control Liquido Adaptativo (ALC)","0:Keine,1:DI Status,2:Türfunktion,3:Türalarm,4:Abtaustart,5:Hauptschalter,6:Nachtanhebung,7:2.Thermostatsollwert,8:Alarm wenn geschlossen,9:Alarm wenn offen,10:Möbelreinigung,11:Zwangskühlung,12:Rollos offen,13:Koordinierte Abtauung,14:Zwangsschließung,15:Abschaltung,16:Lichtsteuerung,20:Leckwarnung,21:Adaptive Flüss.regelung","0:Nenhum,1:Status DI,2:Função porta,3:Alarme porta,4:Início degelo,5:Chave principal,6:Set noturno,7:Banda termostato,8:Alarme quando fechado,9:Alarme quando aberto,10:Limpeza,11:Refrigeração forçada,12:Cortinas abertas,13:Degelo coordenado,14:Fechamento forçado,15:Desligamento,16:Controle luzes,20:Detecção de vazamento,21:Controle líquido adaptativo","0:Нет,1:статус DI,2:Функция двери,3:Авария двери,4:Запуск оттайки,5:Главный выключатель,6:Ночное смещение,7:Диапазон термостата,8:Авария при замыкании,9:Авария при размыкании,10:Уборка витрины,11:Принудительное охлаждение,12:Открытие шторок,13:Координированная оттайка,14:Принудительное закрытие,15:Отключение,16:Управление светом,20:Определение утечки,21:Адаптивное управление жидкостью","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control","0","3","1","2","131","Select the function of the digital input","Select the function of the digital input","设置数字量输入的配置功能","Vælg funktionen af den digitale indgang","Sélectionnez la configuration de l'entrée TOR","Seleccione la configuracion de la entrada digital","Select the function of the digital input","Selecione a função da entrada digital","Выберите функцию цифрового входа","Select the function of the digital input","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 5","0","Id_1056200#1","1056200#1","4","1.0","0.0","0"
"M53","o37","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Usynlige menuer|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|No visible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","DI2 Configuration","DI2 Configuration","DI2 配置","DI2 Konfiguration","DI2 Configuration","DI (Entrada Digital)2 Configuracion","DI2 Konfiguration der DI","DI2 Configuração","DI2 Конфигурация","DI2 Configuration","2055","0.0","0.0","21.0","C","S","","0.0","Enum","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control","","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control","0:None,1:DI状态,2:门功能,3:门报警,4:开始除霜,5:主开关,6:夜间回置,7:温控带切换,8:关闭时报警,9:打开时报警,10:设备清洗,11:强制制冷,12:打开夜帘,13:协同除霜,14:强制关闭,15:关闭,16:照明控制,20:泄漏检测,21:自适应液体控制","0:Ej brugt,1:DI status,2:Dør funktion,3:Dør alarm,4:Start afrimning,5:Hovedafbryder,6:Nat signal,7:Termostatbånd,8:Alarm ved sluttet,9:Alarm ved åben,10:Rengøring,11:Tvangskøling,12:Åbn natgardin,13:Koordineret afrimning,14:Tvangslukning,15:Nedlunkning,16:Lysstyring,20:Læk overvågning,21:Adaptiv væskeregulering","0:Non,1:Etat DI,2:Fonction Porte,3:Alarme Porte,4:Dem. Degivrage,5:Inter General,6:Etat Nuit,7:Band thermostatique,8:Alarme a fermeture,9:Alarme a ouverture,10:Nettoyage meuble,11:Fermeture forcee,12:Ouverture volet,13:Degivrage Coordonné,14:Fermeture forcee,15:Coupure,16:Reglage Eclarage,20:Detection Fuite,21:Adap. Liq.ctrl.","0:Ninguno,1:Estado DI,2:Funcion Puerta,3:Alarma Puerta,4:Inicio Desescarche,5:Interruptor Principal,6:Ajuste Nocturno,7:Banda Termostato,8:Alarma al cerrar contacto,9:Alarma al abrir contacto,10:Limpieza Vitrina,11:Frio Forzado,12:Abrir Cortinas,13:Desescarche Coordinado,14:Cierre Forzado,15:Apagado,16:Control Luces,20:Fuga de Gas,21:Control Liquido Adaptativo (ALC)","0:Keine,1:DI Status,2:Türfunktion,3:Türalarm,4:Abtaustart,5:Hauptschalter,6:Nachtanhebung,7:2.Thermostatsollwert,8:Alarm wenn geschlossen,9:Alarm wenn offen,10:Möbelreinigung,11:Zwangskühlung,12:Rollos offen,13:Koordinierte Abtauung,14:Zwangsschließung,15:Abschaltung,16:Lichtsteuerung,20:Leckwarnung,21:Adaptive Flüss.regelung","0:Nenhum,1:Status DI,2:Função porta,3:Alarme porta,4:Início degelo,5:Chave principal,6:Set noturno,7:Banda termostato,8:Alarme quando fechado,9:Alarme quando aberto,10:Limpeza,11:Refrigeração forçada,12:Cortinas abertas,13:Degelo coordenado,14:Fechamento forçado,15:Desligamento,16:Controle luzes,20:Detecção de vazamento,21:Controle líquido adaptativo","0:Нет,1:статус DI,2:Функция двери,3:Авария двери,4:Запуск оттайки,5:Главный выключатель,6:Ночное смещение,7:Диапазон термостата,8:Авария при замыкании,9:Авария при размыкании,10:Уборка витрины,11:Принудительное охлаждение,12:Открытие шторок,13:Координированная оттайка,14:Принудительное закрытие,15:Отключение,16:Управление светом,20:Определение утечки,21:Адаптивное управление жидкостью","0:None,1:DI status,2:Door function,3:Door alarm,4:Defrost start,5:Main switch,6:Night setback,7:Thermostat band,8:Alarm at closed,9:Alarm at open,10:Case cleaning,11:Forced cooling,12:Open blinds,13:Coordinated defrost,14:Forced closing,15:Shutdown,16:Light control,20:Leak detection,21:Adaptive liquid control","0","3","1","2","132","Select the function of the digital input","Select the function of the digital input","设置数字量输入的配置功能","Vælg funktionen af den digitale indgang","Sélectionnez la configuration de l'entrée TOR","Seleccione la configuracion de la entrada digital","Select the function of the digital input","Selecione a função da entrada digital","Выберите функцию цифрового входа","Select the function of the digital input","LIC001","1,2,3","0","0.0","0.0","","0","Id_1056217#1","1056217#1","4","1.0","0.0","0"
"M53","u10","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Usynlige menuer|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|No visible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","DI1 Status","DI1 Status","DI1 状态","DI1 Status","DI1 Etat","DI (Entrada Digital)1 Estado","DI1 Status","DI1 Status","DI1 Статус","DI1 Status","2002","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","48","Actual signal status of the digital input","Actual signal status of the digital input","数字量输入的实际信号状态","Aktuelt signal på den digitale indgang","Etat actuel de l'entrée TOR","Estado actual de la señal de la entrada digital","Actual signal status of the digital input","Status atual do sinal da entrada digital","Текущий статус сигнала на цифровом входе","Actual signal status of the digital input","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 5","0","Id_1056202","1056202","4","1.0","0.0","0"
"M53","u37","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Usynlige menuer|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|No visible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","Main menu|Invisible|Service|Digital inputs","DI2 Status","DI2 Status","DI2 状态","DI2 Status","DI2 Etat","DI (Entrada Digital)2 Estado","DI2 Status","DI2 Status","DI2 Статус","DI2 Status","2556","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","49","Actual signal status of the digital input","Actual signal status of the digital input","数字量输入的实际信号状态","Aktuelt signal på den digitale indgang","Etat actuel de l'entrée TOR","Estado actual de la señal de la entrada digital","Actual signal status of the digital input","Status atual do sinal da entrada digital","Текущий статус сигнала на цифровом входе","Actual signal status of the digital input","LIC001","1,2,3","0","0.0","0.0","","0","Id_1056219","1056219","4","1.0","0.0","0"
"M54","r12","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main switch","Main switch","主开关","Hovedafbryder","Inter General","Interruptor Principal","Hauptschalter","Chave principal","Главный выключатель","Main switch","117","0.0","-1.0","1.0","S","N","","0.0","Enum","-1:Manual,0:Stop,1:Start","","-1:Manual,0:Stop,1:Start","-1:手动,0:停止,1:开启","-1:Manuel,0:Stop,1:Start","-1:Manuel,0:Arret,1:Marche","-1:Manual,0:Parado,1:En Marcha","-1:Handsteuerung,0:Stopp,1:Start","-1:Manual,0:Parar,1:Início","-1:Ручной,0:Стоп,1:Старт","-1:Manual,0:Stop,1:Start","0","0","0","2","0","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.","制冷起/停。可以通过该参数开启，停止和手动控制输出。（需要手动控制时，r12=-
1。可以强制控制输出。制冷起/停控制也可通过外部开关量信号实现(DI)。
制冷停止时，控制器将显示“Standby alarm（待机模式）”","Start / stop af regulering. Med denne indstilling kan reguleringen startes, stoppes eller sættes i manuel overstyring. Ved manuel overstyring kan udgangene overstyres. Reguleringen kan også startes og stoppes vie et digitalt indgangssignal, hvis en sådan indgang er sat op.Når reguleringen stoppes aktiveres en alarm, for at gøre opmærksom på dette.","Marche / Arrêt du régulateur
Avec ce paramètre, le régulateur peut être démarré, arrêté ou une commande manuelle des sorties peut être autorisée. (Pour le contrôle manuel, la valeur est définie sur -1).","Paro/Marcha de la refrigeración. Con este ajuste la refrigeracion se inicia, se para o se pone el controlador en manual (ajustado en este caso un -1). Si se pone en manual, se puede actuar sobre las salidas. Tambien puede haber un interruptor externo en una entrada digital.","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.","Função início/parada. Com essa configuração a refrigeração pode ser iniciada, parada ou ter as saídas colocadas para manual. Para controle manual o valor deve ser definido para -1, e então as saídas podem ser forçadas. Inicio/parada da refrigeração pode ser feita com a chave externa conectada à uma DI.","Включение/выключение охлаждения. Этот параметр запускает регулирование, останавливает или переводит в режим ручного управления выходами. (Для режима ручного управлениянужно выбрать значение -1. 
Тогда выходами можно управлять принудительно. Запуск/остановека охлаждения также может быть осуществлена через внешний цифровой вход.","Start / stop of refrigeration. 
With this setting refrigeration can be started, stopped or a manual override of the outputs can be allowed. (For manual control the value is set at -1. Then the outputs can be force controlled. Start / stop of refrigeration can also be accomplished with the external switch function connected to a DI input.
Stopped control will give a ”Main switch OFF"" alarm.","LIC001","1,2,3","0","0.0","0.0","","0","Id_1048586#2","1048586#2","4","1.0","0.0","0"
