GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"QCK","o61","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Application mode","Application mode","应用模式","Anvendelse","Mode Application","Modo Aplicacion","Anwendungsmodus","Modo da aplicação","Режим применения","Application mode","2077","5.0","1.0","9.0","C","S","","0.0","Enum","1:1. Comp/Alarm/Fan/Defrost,2:2. Comp/Light/Fan/Defrost,3:3. Comp/Railheat/Fan/Defrost,4:4. Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","","1:1. Comp/Alarm/Fan/Defrost,2:2. Comp/Light/Fan/Defrost,3:3. Comp/Railheat/Fan/Defrost,4:4. Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:1.压缩机/报警/风机/化霜,2:2.压缩机/照明/风机/化霜,3:3.压缩机/防结露/风机/化霜,4:4.压缩机/自定义,5:5.EEV/压缩机/风机/化霜,6:6.EEV/报警/风机/化霜,7:7.EEV/照明/风机/化霜,8:8.EEV/防结露/风机/化霜,9:9.EEV/自定义","1:1. Komp/Alarm/Blæser/Afrim,2:2. Komp/Lys/Blæser/Afrim,3:3. Komp/Kantvarme/Blæser/Afrim,4:4. Komp/Fleksibel,5:5. EEV/Komp/Blæser/afrim,6:6. EEV/Alarm/Blæser/Afrim,7:7. EEV/Lys/Blæser/Afrim,8:8. EEV/Kantvarme/Blæser/Afrim,9:9. EEV/Fleksibel","1:Comp/Alarme/Vent/Degi,2:Comp/Ecl/Vent/Degi,3:Comp/CC/Vent/Degi,4:Comp/Perso,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:Compresor/Alarma/Vent/Desesc,2:Compresor/Luz/Vent/Desesc,3:Compresor/Antivaho/Vent/Desesc,4:Compresor/Personalizado,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:1. Verdi/Alarm/Lüfter/Abtauung,2:2. Verdi/Licht/Lüfter/Abtauung,3:3. Verdi/Rahmen/Lüfter/Abtauung,4:4. Verdi/Individuell,5:5. EEV/Verdi/Lüfter/Abtauung,6:6. EEV/Alarm/Lüfter/Abtauung,7:7. EEV/Licht/Lüfter/Abtauung,8:8. EEV/Rahmen/Lüfter/Abtauung,9:9. EEV/Individuell","1:Comp/Alarme/Ventilador/Degelo,2:Comp/Alarme/Ventilador/Degelo,3:Comp/Desembaçador/Ventialdor/Degelo,4:Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:Компр/Авария/Вентилятор/Оттайка,2:Компр/Свет/Вентилятор/Оттайка,3:Компр/Кант подогрев/Вентилятор/Оттайка,4:Компр/Пользовательский,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","1:1. Comp/Alarm/Fan/Defrost,2:2. Comp/Light/Fan/Defrost,3:3. Comp/Railheat/Fan/Defrost,4:4. Comp/Custom,5:5. EEV/Comp/Fan/Defrost,6:6. EEV/Alarm/Fan/Defrost,7:7. EEV/Light/Fan/Defrost,8:8. EEV/Rail/Fan/Defrost,9:9. EEV/Custom","0","3","1","3","123","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","选择应用类型。控制器包含多种制冷应用类型，可在此处选择需要的一种。该参数只有在控制停止时才能更改，如r12=0的时候。","Valg af anvendelse. Regulatoren dækker flere anvendelsesmuligheder for styring af et kølemøbel. Hér vælger du den anvendelse, der passer til det pågældende møbel eller kølerum. Værdien kan kun ændres når hovedafbryderen er sat i OFF position.","Selection de l'application disponible dans le régulateur. Ce paramètre n'est réglable que lorsque le régulateur est a l'arret, ex: ""r12 inter Principal"" réglé à 0.","Seleccion de la aplicación. El controlador tiene una serie de aplicaciones de refrigeracion dependiendo de este ajuste. Este parametro solo se puede cambiar si el interruptor principal esta parado.","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","Seleção da aplicação. O controlador cobre diversas aplicações para controle refrigerado. Aqui você define qual delas será usada. Este menu só pode ser alterado com funcionamento PARADO, ou seja, r12=0.","Выбор применения. Контроллер охватывает несколько вариантов управления охлаждаемой витриной. Здесь Вы выбираете какое  требуется применение из возможных. В этом меню можно меять настройки только когда регулирование остановлено, например ""r12 Главный Выключатель"" настроен на 0.","Selection of application 
The controller covers several applications for control of a refrigerated case. Here you set which of the possible applications is required.
This menu can only be set when regulation is stopped, i.e. “r12 Main Switch” is set to 0.","LIC001","1,2,3","0","0.0","0.0","","0","Id_1055698#2","1055698#2","4","1.0","0.0","0"
"M54","U62","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","DO2 Function","DO2 Function","DO2 功能","DO2 Funktion","DO2 Fonction","DO (Salida Digital)2 Funciones","DO2 Funktion","DO2 Função","DO2 Функция","DO2 Function","2692","6.0","0.0","90.0","R","N","","0.0","Enum","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","30:Pe蒸发压力,31:S2 回气温度 A,32:S3 回风温度 A,33:S4 送风温度 A,34:S5 化霜温度 A,90:PWM防结露加热,60:DI输入状态,61:门功能,62:门报警,63:开始除霜,64:主开关,65:夜间回置,66:温控带切换,67:关闭时报警,68:打开时报警,69:设备清洗,70:强制制冷,71:打开夜帘,72:协同除霜,73:强制关闭,74:关闭,75:照明控制,76:泄漏检测,77:自适应液体控制,0:None,1:AKV 开启度 A,2:风机,3:风机ECO,4:除霜 A,5:防结露加热,6:报警,7:照明,8:夜帘,9:压缩机 1,10:压缩机2,11:空气加热器,35:湿度传感器","30:Pe Fordampningstryk,31:S2 Gas afgangstemperatur A,32:S3 Lufttilgang A,33:S4 Luftafgang A,34:S5 Fordamper A,90:Kantvarme PWM,60:Digital input status,61:Dør funktion,62:Dør alarm,63:Start afrimning,64:Hovedafbryder,65:Nat signal,66:Termostatbånd,67:Alarm ved sluttet,68:Alarm ved åben,69:Rengøring,70:Tvangskøling,71:Åbn natgardin,72:Koordineret afr.,73:Tvangslukning,74:Nedlukning,75:Lysstyring,76:Læk overvågning,77:Adap væske styring,0:Ej brugt,1:AKV åbning A,2:Blæser,3:Blæser ECO,4:Afrimning A,5:Kantvarme,6:Alarm,7:Lys,8:Natgardin,9:Kompressor 1,10:Kompressor 2,11:Luftvarmer,35:Fugtighedsføler","30:Pe Pression,31:S2 Surchauffe A,32:S3 Reprise A,33:S4 Soufflage A,34:S5 Batterie A,90:Cordon Chauf PWM,60:Etat DI,61:Fonction Porte,62:Alarme Porte,63:Dem. Degivrage,64:Inter General,65:Etat Nuit,66:Band thermostatique,67:Alarme a fermeture,68:Alarme a ouverture,69:Nettoyage meuble,70:Fermeture forcee,71:Ouverture volet,72:Degivrage Coordonné,73:Fermeture forcee,74:Arret,75:Reglage Eclarage,76:Detection Fuite,77:ALC,0:Non,1:AKV Ouverture A,2:Ventil,3:Ventil ECO,4:Degivrage A,5:Cordon Chauffant,6:Alarmes,7:Eclairage,8:Volets,9:Compresseur 1,10:Compresseur 2,11:Chauffage,35:Sonde Humidite","30:Pe Presion Evaporacion,31:S2 Temp. salida gas A,32:S3 Temp. Retorno A,33:S4 Impulsion Aire A,34:S5 Temp. Desescarche A,90:Antivaho por pulsos PWM,60:Estado Entrada Digital,61:Funcion Puerta,62:Alarma Puerta,63:Inicio Desescarche,64:Interruptor Principal,65:Ajuste Nocturno,66:Banda Termostato,67:Alarma al cerrar contacto,68:Alarma al abrir contacto,69:Limpieza Vitrina,70:Frio Forzado,71:Abrir Cortinas,72:Desescarche Coordinado,73:Cierre Forzado,74:Apagado,75:Control Luces,76:Fuga de Gas,77:Control Adaptativo Liq.,0:Ninguno,1:AKV apertura A,2:Ventilador,3:Ventilador ECO,4:Desescarche A,5:Antivaho,6:Alarma,7:Luces,8:Cortinas,9:Compresor (o Solenoide) 1,10:Compresor 2,11:Calefaccion,35:Sensor Humedad","30:Po Verdampfungsdruckfühler,31:S2 Überhitzungstemperatur A,32:S3 Lufteintrittstemperatur A,33:S4 Luftaustrittstemperatur A,34:S5 Abtautemperatur A,90:PBM Rahmen-u.Scheibenheizung,60:Digitaler Eingang Status,61:Türfunktion,62:Türalarm,63:Abtaustart,64:Hauptschalter,65:Nachtanhebung,66:2.Thermostatsollwert,67:Alarm wenn geschlossen,68:Alarm wenn offen,69:Möbelreinigung,70:Zwangskühlung,71:Rollos offen,72:Koordinierte Abtauung,73:Zwangsschließung,74:Abschaltung,75:Lichtsteuerung,76:Leckwarnung,77:Adaptive Verdampf-flüss.regelung,0:Keine,1:AKV Öffnungsgrad A,2:Lüfter,3:Lüfter ECO,4:Abtauung A,5:Rahmen- und Scheibenheizung,6:Alarm,7:Licht,8:Rollos,9:Verdichter 1,10:2. Verdichter,11:Heizen,35:Feuchtefühler","30:Pressão de evaporação Pe,31:Saída gas S2 A,32:Temp retorno S3 A,33:Temp insuflamento S4 A,34:Sensor S5 A,90:Desemb. PWM,60:Status da DI,61:Função porta,62:Alarme porta,63:Início degelo,64:Chave principal,65:Set noturno,66:Banda termostato,67:Alarme quando fechado,68:Alarme quando aberto,69:Limpeza,70:Refrigeração forçada,71:Cortinas abertas,72:Degelo coordenado,73:Fechamento forçado,74:Desligamento,75:Controle luzes,76:Detecção de vazamento,77:Controle de líquido,0:Nenhum,1:AKV Abertura A,2:Ventilador,3:Ventilador ECO,4:Degelo A,5:Desembaçador,6:Alarme,7:Luzes,8:Cortina,9:Compressor 1,10:Compressor 2,11:Aquecedor,35:Sensor de umidade","30:Ре Давление кипения,31:S2 пар на выходе A,32:S3 Вход воздуха в испаритель A,33:S4 Выход воздуха из испарителя A,34:S5 Испаритель A,90:Кантовый подогрев ШИМ,60:Статус цифрового входа,61:Функция двери,62:Авария двери,63:Запуск оттайки,64:Главный выключатель,65:Ночное смещение,66:Диапазон термостата,67:Авария при замыкании,68:Авария при размыкании,69:Уборка витрины,70:Принудительное охлаждение,71:Открытие шторок,72:Координированная оттайка,73:Принудительное закрытие,74:Отключение,75:Управление светом,76:Определение утечки,77:Адаптивное управление жидкостью,0:Нет,1:AKV открытие A,2:Вентилятор,3:Вентилятор ЭКО,4:Оттайка A,5:Кантовый подогрев,6:Авария,7:Свет,8:Шторки,9:Компрессор 1,10:Компрессор 2,11:Нагреватель воздуха,35:Датчик влажности","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","0","1","0","4","51","List of possible features that can be associated to a physical input or output","List of possible features that can be associated to a physical input or output","可以用于关联输入和输出端口的控制功能","Liste af funktioner, der kan tilknyttes en fysisk indgang eller udgang","Liste des fonction qu'il est possible d'assigner aux entrées ou sorties physique","Listado de las funciones que se pueden asociar a una entrada fisica o salida fisica.","List of possible features that can be associated to a physical input or output","Lista de possíveis recursos que podem ser associados à entradas e saídas físicas","Список возможных функций которые могут быть связаны с физическим входом или выходом","List of possible features that can be associated to a physical input or output","LIC001","1,2,3","0","0.0","0.0","","0","Id_1056124#1","1056124#1","4","1.0","0.0","0"
"M54","U63","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","DO3 Function","DO3 Function","DO3 功能","DO3 Funktion","DO3 Fonction","DO (Salida Digital)3 Funciones","DO3 Funktion","DO3 Função","DO3 Функция","DO3 Function","2693","8.0","0.0","90.0","R","N","","0.0","Enum","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","30:Pe蒸发压力,31:S2 回气温度 A,32:S3 回风温度 A,33:S4 送风温度 A,34:S5 化霜温度 A,90:PWM防结露加热,60:DI输入状态,61:门功能,62:门报警,63:开始除霜,64:主开关,65:夜间回置,66:温控带切换,67:关闭时报警,68:打开时报警,69:设备清洗,70:强制制冷,71:打开夜帘,72:协同除霜,73:强制关闭,74:关闭,75:照明控制,76:泄漏检测,77:自适应液体控制,0:None,1:AKV 开启度 A,2:风机,3:风机ECO,4:除霜 A,5:防结露加热,6:报警,7:照明,8:夜帘,9:压缩机 1,10:压缩机2,11:空气加热器,35:湿度传感器","30:Pe Fordampningstryk,31:S2 Gas afgangstemperatur A,32:S3 Lufttilgang A,33:S4 Luftafgang A,34:S5 Fordamper A,90:Kantvarme PWM,60:Digital input status,61:Dør funktion,62:Dør alarm,63:Start afrimning,64:Hovedafbryder,65:Nat signal,66:Termostatbånd,67:Alarm ved sluttet,68:Alarm ved åben,69:Rengøring,70:Tvangskøling,71:Åbn natgardin,72:Koordineret afr.,73:Tvangslukning,74:Nedlukning,75:Lysstyring,76:Læk overvågning,77:Adap væske styring,0:Ej brugt,1:AKV åbning A,2:Blæser,3:Blæser ECO,4:Afrimning A,5:Kantvarme,6:Alarm,7:Lys,8:Natgardin,9:Kompressor 1,10:Kompressor 2,11:Luftvarmer,35:Fugtighedsføler","30:Pe Pression,31:S2 Surchauffe A,32:S3 Reprise A,33:S4 Soufflage A,34:S5 Batterie A,90:Cordon Chauf PWM,60:Etat DI,61:Fonction Porte,62:Alarme Porte,63:Dem. Degivrage,64:Inter General,65:Etat Nuit,66:Band thermostatique,67:Alarme a fermeture,68:Alarme a ouverture,69:Nettoyage meuble,70:Fermeture forcee,71:Ouverture volet,72:Degivrage Coordonné,73:Fermeture forcee,74:Arret,75:Reglage Eclarage,76:Detection Fuite,77:ALC,0:Non,1:AKV Ouverture A,2:Ventil,3:Ventil ECO,4:Degivrage A,5:Cordon Chauffant,6:Alarmes,7:Eclairage,8:Volets,9:Compresseur 1,10:Compresseur 2,11:Chauffage,35:Sonde Humidite","30:Pe Presion Evaporacion,31:S2 Temp. salida gas A,32:S3 Temp. Retorno A,33:S4 Impulsion Aire A,34:S5 Temp. Desescarche A,90:Antivaho por pulsos PWM,60:Estado Entrada Digital,61:Funcion Puerta,62:Alarma Puerta,63:Inicio Desescarche,64:Interruptor Principal,65:Ajuste Nocturno,66:Banda Termostato,67:Alarma al cerrar contacto,68:Alarma al abrir contacto,69:Limpieza Vitrina,70:Frio Forzado,71:Abrir Cortinas,72:Desescarche Coordinado,73:Cierre Forzado,74:Apagado,75:Control Luces,76:Fuga de Gas,77:Control Adaptativo Liq.,0:Ninguno,1:AKV apertura A,2:Ventilador,3:Ventilador ECO,4:Desescarche A,5:Antivaho,6:Alarma,7:Luces,8:Cortinas,9:Compresor (o Solenoide) 1,10:Compresor 2,11:Calefaccion,35:Sensor Humedad","30:Po Verdampfungsdruckfühler,31:S2 Überhitzungstemperatur A,32:S3 Lufteintrittstemperatur A,33:S4 Luftaustrittstemperatur A,34:S5 Abtautemperatur A,90:PBM Rahmen-u.Scheibenheizung,60:Digitaler Eingang Status,61:Türfunktion,62:Türalarm,63:Abtaustart,64:Hauptschalter,65:Nachtanhebung,66:2.Thermostatsollwert,67:Alarm wenn geschlossen,68:Alarm wenn offen,69:Möbelreinigung,70:Zwangskühlung,71:Rollos offen,72:Koordinierte Abtauung,73:Zwangsschließung,74:Abschaltung,75:Lichtsteuerung,76:Leckwarnung,77:Adaptive Verdampf-flüss.regelung,0:Keine,1:AKV Öffnungsgrad A,2:Lüfter,3:Lüfter ECO,4:Abtauung A,5:Rahmen- und Scheibenheizung,6:Alarm,7:Licht,8:Rollos,9:Verdichter 1,10:2. Verdichter,11:Heizen,35:Feuchtefühler","30:Pressão de evaporação Pe,31:Saída gas S2 A,32:Temp retorno S3 A,33:Temp insuflamento S4 A,34:Sensor S5 A,90:Desemb. PWM,60:Status da DI,61:Função porta,62:Alarme porta,63:Início degelo,64:Chave principal,65:Set noturno,66:Banda termostato,67:Alarme quando fechado,68:Alarme quando aberto,69:Limpeza,70:Refrigeração forçada,71:Cortinas abertas,72:Degelo coordenado,73:Fechamento forçado,74:Desligamento,75:Controle luzes,76:Detecção de vazamento,77:Controle de líquido,0:Nenhum,1:AKV Abertura A,2:Ventilador,3:Ventilador ECO,4:Degelo A,5:Desembaçador,6:Alarme,7:Luzes,8:Cortina,9:Compressor 1,10:Compressor 2,11:Aquecedor,35:Sensor de umidade","30:Ре Давление кипения,31:S2 пар на выходе A,32:S3 Вход воздуха в испаритель A,33:S4 Выход воздуха из испарителя A,34:S5 Испаритель A,90:Кантовый подогрев ШИМ,60:Статус цифрового входа,61:Функция двери,62:Авария двери,63:Запуск оттайки,64:Главный выключатель,65:Ночное смещение,66:Диапазон термостата,67:Авария при замыкании,68:Авария при размыкании,69:Уборка витрины,70:Принудительное охлаждение,71:Открытие шторок,72:Координированная оттайка,73:Принудительное закрытие,74:Отключение,75:Управление светом,76:Определение утечки,77:Адаптивное управление жидкостью,0:Нет,1:AKV открытие A,2:Вентилятор,3:Вентилятор ЭКО,4:Оттайка A,5:Кантовый подогрев,6:Авария,7:Свет,8:Шторки,9:Компрессор 1,10:Компрессор 2,11:Нагреватель воздуха,35:Датчик влажности","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","0","1","0","4","52","List of possible features that can be associated to a physical input or output","List of possible features that can be associated to a physical input or output","可以用于关联输入和输出端口的控制功能","Liste af funktioner, der kan tilknyttes en fysisk indgang eller udgang","Liste des fonction qu'il est possible d'assigner aux entrées ou sorties physique","Listado de las funciones que se pueden asociar a una entrada fisica o salida fisica.","List of possible features that can be associated to a physical input or output","Lista de possíveis recursos que podem ser associados à entradas e saídas físicas","Список возможных функций которые могут быть связаны с физическим входом или выходом","List of possible features that can be associated to a physical input or output","LIC001","1,2,3","0","0.0","0.0","","0","Id_1056139#1","1056139#1","4","1.0","0.0","0"
"M54","U64","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","DO4 Function","DO4 Function","DO4 功能","DO4 Funktion","DO4 Fonction","DO (Salida Digital)4 Funciones","DO4 Funktion","DO4 Função","DO4 Функция","DO4 Function","2694","3.0","0.0","90.0","R","N","","0.0","Enum","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","30:Pe蒸发压力,31:S2 回气温度 A,32:S3 回风温度 A,33:S4 送风温度 A,34:S5 化霜温度 A,90:PWM防结露加热,60:DI输入状态,61:门功能,62:门报警,63:开始除霜,64:主开关,65:夜间回置,66:温控带切换,67:关闭时报警,68:打开时报警,69:设备清洗,70:强制制冷,71:打开夜帘,72:协同除霜,73:强制关闭,74:关闭,75:照明控制,76:泄漏检测,77:自适应液体控制,0:None,1:AKV 开启度 A,2:风机,3:风机ECO,4:除霜 A,5:防结露加热,6:报警,7:照明,8:夜帘,9:压缩机 1,10:压缩机2,11:空气加热器,35:湿度传感器","30:Pe Fordampningstryk,31:S2 Gas afgangstemperatur A,32:S3 Lufttilgang A,33:S4 Luftafgang A,34:S5 Fordamper A,90:Kantvarme PWM,60:Digital input status,61:Dør funktion,62:Dør alarm,63:Start afrimning,64:Hovedafbryder,65:Nat signal,66:Termostatbånd,67:Alarm ved sluttet,68:Alarm ved åben,69:Rengøring,70:Tvangskøling,71:Åbn natgardin,72:Koordineret afr.,73:Tvangslukning,74:Nedlukning,75:Lysstyring,76:Læk overvågning,77:Adap væske styring,0:Ej brugt,1:AKV åbning A,2:Blæser,3:Blæser ECO,4:Afrimning A,5:Kantvarme,6:Alarm,7:Lys,8:Natgardin,9:Kompressor 1,10:Kompressor 2,11:Luftvarmer,35:Fugtighedsføler","30:Pe Pression,31:S2 Surchauffe A,32:S3 Reprise A,33:S4 Soufflage A,34:S5 Batterie A,90:Cordon Chauf PWM,60:Etat DI,61:Fonction Porte,62:Alarme Porte,63:Dem. Degivrage,64:Inter General,65:Etat Nuit,66:Band thermostatique,67:Alarme a fermeture,68:Alarme a ouverture,69:Nettoyage meuble,70:Fermeture forcee,71:Ouverture volet,72:Degivrage Coordonné,73:Fermeture forcee,74:Arret,75:Reglage Eclarage,76:Detection Fuite,77:ALC,0:Non,1:AKV Ouverture A,2:Ventil,3:Ventil ECO,4:Degivrage A,5:Cordon Chauffant,6:Alarmes,7:Eclairage,8:Volets,9:Compresseur 1,10:Compresseur 2,11:Chauffage,35:Sonde Humidite","30:Pe Presion Evaporacion,31:S2 Temp. salida gas A,32:S3 Temp. Retorno A,33:S4 Impulsion Aire A,34:S5 Temp. Desescarche A,90:Antivaho por pulsos PWM,60:Estado Entrada Digital,61:Funcion Puerta,62:Alarma Puerta,63:Inicio Desescarche,64:Interruptor Principal,65:Ajuste Nocturno,66:Banda Termostato,67:Alarma al cerrar contacto,68:Alarma al abrir contacto,69:Limpieza Vitrina,70:Frio Forzado,71:Abrir Cortinas,72:Desescarche Coordinado,73:Cierre Forzado,74:Apagado,75:Control Luces,76:Fuga de Gas,77:Control Adaptativo Liq.,0:Ninguno,1:AKV apertura A,2:Ventilador,3:Ventilador ECO,4:Desescarche A,5:Antivaho,6:Alarma,7:Luces,8:Cortinas,9:Compresor (o Solenoide) 1,10:Compresor 2,11:Calefaccion,35:Sensor Humedad","30:Po Verdampfungsdruckfühler,31:S2 Überhitzungstemperatur A,32:S3 Lufteintrittstemperatur A,33:S4 Luftaustrittstemperatur A,34:S5 Abtautemperatur A,90:PBM Rahmen-u.Scheibenheizung,60:Digitaler Eingang Status,61:Türfunktion,62:Türalarm,63:Abtaustart,64:Hauptschalter,65:Nachtanhebung,66:2.Thermostatsollwert,67:Alarm wenn geschlossen,68:Alarm wenn offen,69:Möbelreinigung,70:Zwangskühlung,71:Rollos offen,72:Koordinierte Abtauung,73:Zwangsschließung,74:Abschaltung,75:Lichtsteuerung,76:Leckwarnung,77:Adaptive Verdampf-flüss.regelung,0:Keine,1:AKV Öffnungsgrad A,2:Lüfter,3:Lüfter ECO,4:Abtauung A,5:Rahmen- und Scheibenheizung,6:Alarm,7:Licht,8:Rollos,9:Verdichter 1,10:2. Verdichter,11:Heizen,35:Feuchtefühler","30:Pressão de evaporação Pe,31:Saída gas S2 A,32:Temp retorno S3 A,33:Temp insuflamento S4 A,34:Sensor S5 A,90:Desemb. PWM,60:Status da DI,61:Função porta,62:Alarme porta,63:Início degelo,64:Chave principal,65:Set noturno,66:Banda termostato,67:Alarme quando fechado,68:Alarme quando aberto,69:Limpeza,70:Refrigeração forçada,71:Cortinas abertas,72:Degelo coordenado,73:Fechamento forçado,74:Desligamento,75:Controle luzes,76:Detecção de vazamento,77:Controle de líquido,0:Nenhum,1:AKV Abertura A,2:Ventilador,3:Ventilador ECO,4:Degelo A,5:Desembaçador,6:Alarme,7:Luzes,8:Cortina,9:Compressor 1,10:Compressor 2,11:Aquecedor,35:Sensor de umidade","30:Ре Давление кипения,31:S2 пар на выходе A,32:S3 Вход воздуха в испаритель A,33:S4 Выход воздуха из испарителя A,34:S5 Испаритель A,90:Кантовый подогрев ШИМ,60:Статус цифрового входа,61:Функция двери,62:Авария двери,63:Запуск оттайки,64:Главный выключатель,65:Ночное смещение,66:Диапазон термостата,67:Авария при замыкании,68:Авария при размыкании,69:Уборка витрины,70:Принудительное охлаждение,71:Открытие шторок,72:Координированная оттайка,73:Принудительное закрытие,74:Отключение,75:Управление светом,76:Определение утечки,77:Адаптивное управление жидкостью,0:Нет,1:AKV открытие A,2:Вентилятор,3:Вентилятор ЭКО,4:Оттайка A,5:Кантовый подогрев,6:Авария,7:Свет,8:Шторки,9:Компрессор 1,10:Компрессор 2,11:Нагреватель воздуха,35:Датчик влажности","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","0","1","0","4","53","List of possible features that can be associated to a physical input or output","List of possible features that can be associated to a physical input or output","可以用于关联输入和输出端口的控制功能","Liste af funktioner, der kan tilknyttes en fysisk indgang eller udgang","Liste des fonction qu'il est possible d'assigner aux entrées ou sorties physique","Listado de las funciones que se pueden asociar a una entrada fisica o salida fisica.","List of possible features that can be associated to a physical input or output","Lista de possíveis recursos que podem ser associados à entradas e saídas físicas","Список возможных функций которые могут быть связаны с физическим входом или выходом","List of possible features that can be associated to a physical input or output","LIC001","1,2,3","0","0.0","0.0","","0","Id_1056154#1","1056154#1","4","1.0","0.0","0"
"M54","q11","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","AKV override A","AKV override A","AKV 手动覆盖值 A","AKV overstyring A","AKV Forcage A","AKV Forzado A","AKV Übersteuerung A","AKV Manual A","AKV принудительное управление A","AKV override A","2222","0.0","0.0","100.0","S","N","%","0.0","INT","","","","","","","","","","","","0","0","1","2","157","Set value of manual override","Set value of manual override","设置手动控制的覆盖值","Indstil værdi for manuel overstyring","Forcage manuel des sorties","Ajuste un valor para el forzado manual.","Set value of manual override","Defina o valor em manual","Установите значение для принудительного управления в ручном режиме","Set value of manual override","LIC001","1,2,3","0","0.0","0.0","Id_1048586 == -1 && Id_1055698 > 4","0","Id_1053812","1053812","4","1.0","0.0","-30"
"M54","q16","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Alarm - override","Alarm - override","报警 - 手动状态","Alarm - overstyring","Alarmes - Forcage","Alarma - Forzado","Alarm - Übersteuerung","Alarme - Manual","Авария - принудительное управление","Alarm - override","2227","0.0","0.0","1.0","S","N","","0.0","Enum","0:MAN OFF,1:MAN ON","","0:MAN OFF,1:MAN ON","0:手动OFF,1:手动ON","0:MAN OFF,1:MAN ON","0:Man OFF,1:MAN ON","0:Manual OFF,1:Manual ON","0:HAND AUS,1:HAND EIN","0:MAN OFF,1:MAN ON","0:РУЧН ВЫКЛ,1:РУЧН ВКЛ","0:MAN OFF,1:MAN ON","0","0","1","2","162","Set value of manual override","Set value of manual override","设置手动覆盖值","Indstil værdi for manuel overstyring","Réglage de forcage","Ajuste el valor para el override (forzado)","Set value of manual override","Defina o valor do forçamento em manual","Установите значение для ручного режима управления","Set value of manual override","LIC001","1,2,3","0","0.0","0.0","Id_1048586 == -1 && (Id_1055698 == 1 || Id_1055698 == 6 || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 5 || Id_1056125 == 5 || Id_1056140 == 5)))","0","Id_1054558","1054558","4","1.0","0.0","0"
"M54","q15","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Rail heat - override","Rail heat - override","防露加热 - 手动状态","Kantvarme - overstyring","Cordons Chauffant - Forcage","Antivaho - Forzado","Rahmenheizung - Übersteuerung","Desembaçador - Manual","Кантовый подогрев - принудительное управление","Rail heat - override","2226","0.0","0.0","1.0","S","N","","0.0","Enum","0:MAN OFF,1:MAN ON","","0:MAN OFF,1:MAN ON","0:手动OFF,1:手动ON","0:MAN OFF,1:MAN ON","0:Man OFF,1:MAN ON","0:Manual OFF,1:Manual ON","0:HAND AUS,1:HAND EIN","0:MAN OFF,1:MAN ON","0:РУЧН ВЫКЛ,1:РУЧН ВКЛ","0:MAN OFF,1:MAN ON","0","0","1","2","161","Set value of manual override","Set value of manual override","设置手动覆盖值","Indstil værdi for manuel overstyring","Réglage de forcage","Ajuste el valor para el override (forzado)","Set value of manual override","Defina o valor do forçamento em manual","Установите значение для ручного режима управления","Set value of manual override","LIC001","1,2,3","0","0.0","0.0","Id_1048586 == -1 && (Id_1055698 == 3 || Id_1055698 == 8 || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4)))","0","Id_1054197","1054197","4","1.0","0.0","0"
"M54","q12","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Compressor 1 - override","Compressor 1 - override","压缩机 1 - 手动状态","Kompressor 1 - overstyring","Compresseur 1 - Forcage","Compresor (o Solenoide) 1 - Forzado","Verdichter 1 - Übersteuerung","Compressor 1 - Manual","Компрессор 1 - принудительное управление","Compressor 1 - override","2223","0.0","0.0","1.0","S","N","","0.0","Enum","0:MAN OFF,1:MAN ON","","0:MAN OFF,1:MAN ON","0:手动OFF,1:手动ON","0:MAN OFF,1:MAN ON","0:Man OFF,1:MAN ON","0:Manual OFF,1:Manual ON","0:HAND AUS,1:HAND EIN","0:MAN OFF,1:MAN ON","0:РУЧН ВЫКЛ,1:РУЧН ВКЛ","0:MAN OFF,1:MAN ON","0","0","1","2","158","Set value of manual override","Set value of manual override","设置手动覆盖值","Indstil værdi for manuel overstyring","Réglage de forcage","Ajuste el valor para el override (forzado)","Set value of manual override","Defina o valor do forçamento em manual","Установите значение для ручного режима управления","Set value of manual override","LIC001","1,2,3","0","0.0","0.0","Id_1048586 == -1 && ((Id_1055698 < 6) || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8)))","0","Id_1054070","1054070","4","1.0","0.0","0"
"M54","q14","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Defrost A - override","Defrost A - override","除霜 A - 手动状态","Afrimning A - overstyring","Degivrage A - Forcage","Desescarche A - Forzado","Abtauung A - Übersteuerung","Degelo A - Manual","Оттайка A - принудительное управление","Defrost A - override","2225","0.0","0.0","1.0","S","N","","0.0","Enum","0:MAN OFF,1:MAN ON","","0:MAN OFF,1:MAN ON","0:手动OFF,1:手动ON","0:MAN OFF,1:MAN ON","0:Man OFF,1:MAN ON","0:Manual OFF,1:Manual ON","0:HAND AUS,1:HAND EIN","0:MAN OFF,1:MAN ON","0:РУЧН ВЫКЛ,1:РУЧН ВКЛ","0:MAN OFF,1:MAN ON","0","0","1","2","160","Set value of manual override","Set value of manual override","设置手动覆盖值","Indstil værdi for manuel overstyring","Réglage de forcage","Ajuste el valor para el override (forzado)","Set value of manual override","Defina o valor do forçamento em manual","Установите значение для ручного режима управления","Set value of manual override","LIC001","1,2,3","0","0.0","0.0","Id_1048586 == -1 && (Id_1054083 > 0 && ((Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 3 || Id_1056125 == 3 || Id_1056140 == 3))))","0","Id_1053772","1053772","4","1.0","0.0","0"
"M54","q17","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Light - override","Light - override","照明 - 手动状态","Lys - overstyring","Eclairage - Forcage","Luces - Forzado","Licht - Übersteuerung","Luzes - Manual","Свет - принудительное управление","Light - override","2228","0.0","0.0","1.0","S","N","","0.0","Enum","0:MAN OFF,1:MAN ON","","0:MAN OFF,1:MAN ON","0:手动OFF,1:手动ON","0:MAN OFF,1:MAN ON","0:Man OFF,1:MAN ON","0:Manual OFF,1:Manual ON","0:HAND AUS,1:HAND EIN","0:MAN OFF,1:MAN ON","0:РУЧН ВЫКЛ,1:РУЧН ВКЛ","0:MAN OFF,1:MAN ON","0","0","1","2","163","Set value of manual override","Set value of manual override","设置手动覆盖值","Indstil værdi for manuel overstyring","Réglage de forcage","Ajuste el valor para el override (forzado)","Set value of manual override","Defina o valor do forçamento em manual","Установите значение для ручного режима управления","Set value of manual override","LIC001","1,2,3","0","0.0","0.0","Id_1048586 == -1 && (Id_1055698 == 2 || Id_1055698 == 7 || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6)))","0","Id_1054247","1054247","4","1.0","0.0","0"
"M54","q13","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Fan - override","Fan - override","风机 - 手动状态","Blæser - overstyring","Ventil - Forcage","Ventilador - Forzado","Lüfter - Übersteuerung","Ventilador - Manual","Вентилятор - принудительное управление","Fan - override","2224","0.0","0.0","1.0","S","N","","0.0","Enum","0:MAN OFF,1:MAN ON","","0:MAN OFF,1:MAN ON","0:手动OFF,1:手动ON","0:MAN OFF,1:MAN ON","0:Man OFF,1:MAN ON","0:Manual OFF,1:Manual ON","0:HAND AUS,1:HAND EIN","0:MAN OFF,1:MAN ON","0:РУЧН ВЫКЛ,1:РУЧН ВКЛ","0:MAN OFF,1:MAN ON","0","0","1","2","159","Set value of manual override","Set value of manual override","设置手动覆盖值","Indstil værdi for manuel overstyring","Réglage de forcage","Ajuste el valor para el override (forzado)","Set value of manual override","Defina o valor do forçamento em manual","Установите значение для ручного режима управления","Set value of manual override","LIC001","1,2,3","0","0.0","0.0","Id_1048586 == -1 && ((Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1)))","0","Id_1054222","1054222","4","1.0","0.0","0"
"M54","q19","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Compressor 2 - override","Compressor 2 - override","压缩机 2 - 手动状态","Kompressor 2 - overstyring","Compresseur 2 - Forcage","Compresor (o Solenoide) 2 - Forzado","Verdichter 2 - Übersteuerung","Compressor 2 - Manual","Компрессор 2 - принудительное управление","Compressor 2 - override","2230","0.0","0.0","1.0","S","N","","0.0","Enum","0:MAN OFF,1:MAN ON","","0:MAN OFF,1:MAN ON","0:手动OFF,1:手动ON","0:MAN OFF,1:MAN ON","0:Man OFF,1:MAN ON","0:Manual OFF,1:Manual ON","0:HAND AUS,1:HAND EIN","0:MAN OFF,1:MAN ON","0:РУЧН ВЫКЛ,1:РУЧН ВКЛ","0:MAN OFF,1:MAN ON","0","0","1","2","164","Set value of manual override","Set value of manual override","设置手动覆盖值","Indstil værdi for manuel overstyring","Réglage de forcage","Ajuste el valor para el override (forzado)","Set value of manual override","Defina o valor do forçamento em manual","Установите значение для ручного режима управления","Set value of manual override","LIC001","1,2,3","0","0.0","0.0","Id_1048586 == -1 && ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 9 || Id_1056125 == 9 || Id_1056140 == 9))","0","Id_1054080","1054080","4","1.0","0.0","0"
"M54","q21","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Blinds - override","Blinds - override","帘幕 - 手动状态","Natgardin - overstyring","Rideaux - Forcage","Cortinas - Forzado","Rollo - Übersteuerung","Cortina - Manual","Шторки - принудительное управление","Blinds - override","2232","0.0","0.0","1.0","S","N","","0.0","Enum","0:MAN OFF,1:MAN ON","","0:MAN OFF,1:MAN ON","0:手动OFF,1:手动ON","0:MAN OFF,1:MAN ON","0:Man OFF,1:MAN ON","0:Manual OFF,1:Manual ON","0:HAND AUS,1:HAND EIN","0:MAN OFF,1:MAN ON","0:РУЧН ВЫКЛ,1:РУЧН ВКЛ","0:MAN OFF,1:MAN ON","0","0","1","2","165","Set value of manual override","Set value of manual override","设置手动覆盖值","Indstil værdi for manuel overstyring","Réglage de forcage","Ajuste el valor para el override (forzado)","Set value of manual override","Defina o valor do forçamento em manual","Установите значение для ручного режима управления","Set value of manual override","LIC001","1,2,3","0","0.0","0.0","Id_1048586 == -1 && ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 7 || Id_1056125 == 7 || Id_1056140 == 7))","0","Id_1054257","1054257","4","1.0","0.0","0"
"M54","q23","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Air heater - override","Air heater - override","空气加热器 - 手动状态","Luftvarmer - overstyring","Chauffage - Forcage","Calentador aire - Forzado","Lufterhitzer - Übersteuerung","Aquecedor - Manual","Нагреватель воздуха - принудительное управление","Air heater - override","2234","0.0","0.0","1.0","S","N","","0.0","Enum","0:MAN OFF,1:MAN ON","","0:MAN OFF,1:MAN ON","0:手动OFF,1:手动ON","0:MAN OFF,1:MAN ON","0:Man OFF,1:MAN ON","0:Manual OFF,1:Manual ON","0:HAND AUS,1:HAND EIN","0:MAN OFF,1:MAN ON","0:РУЧН ВЫКЛ,1:РУЧН ВКЛ","0:MAN OFF,1:MAN ON","0","0","1","2","166","Set value of manual override","Set value of manual override","设置手动覆盖值","Indstil værdi for manuel overstyring","Réglage de forcage","Ajuste el valor para el override (forzado)","Set value of manual override","Defina o valor do forçamento em manual","Установите значение для ручного режима управления","Set value of manual override","LIC001","1,2,3","0","0.0","0.0","Id_1048586 == -1 && ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 10 || Id_1056125 == 10 || Id_1056140 == 10))","0","Id_1053491","1053491","4","1.0","0.0","0"
"M54","q24","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Fan ECO - override","Fan ECO - override","ECO风机 - 手动状态","Blæser ECO - overstyring","Ventil ECO - Forcage","Ventilador modo ECO - Forzado","Lüfter ECO - Übersteuerung","Ventilador ECO - Manual","Вентилятор ЭКО - принудительное управление","Fan ECO - override","2235","0.0","0.0","1.0","S","N","","0.0","Enum","0:MAN OFF,1:MAN ON","","0:MAN OFF,1:MAN ON","0:手动OFF,1:手动ON","0:MAN OFF,1:MAN ON","0:Man OFF,1:MAN ON","0:Manual OFF,1:Manual ON","0:HAND AUS,1:HAND EIN","0:MAN OFF,1:MAN ON","0:РУЧН ВЫКЛ,1:РУЧН ВКЛ","0:MAN OFF,1:MAN ON","0","0","1","2","224","Set value of manual override","Set value of manual override","设置手动覆盖值","Indstil værdi for manuel overstyring","Réglage de forcage","Ajuste el valor para el override (forzado)","Set value of manual override","Defina o valor do forçamento em manual","Установите значение для ручного режима управления","Set value of manual override","LIC001","1,2,3","0","0.0","0.0","Id_1048586 == -1 && ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 2 || Id_1056125 == 2 || Id_1056140 == 2))","0","Id_1054232","1054232","4","1.0","0.0","0"
"M54","u23","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","AKV opening A","AKV opening A","AKV 开启度 A","AKV åbning A","AKV Ouverture A","AKV apertura A","AKV Öffnungsgrad A","AKV Abertura A","AKV открытие A","AKV opening A","2528","0.0","0.0","100.0","R","N","%","0.0","INT","","","","","","","","","","","","0","1","0","4","247","Actual status of output function","Actual status of output function","AKV输出状态","Aktuel status af udgangsfunktion","Etat actuel de la fonction","Estado actual de la salida.","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1055698 > 4","0","Id_1053814#2","1053814#2","4","1.0","0.0","-30"
"M54","u62","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Alarm","Alarm","报警","Alarm","Alarmes","Alarma","Alarm","Alarme","Авария","Alarm","2583","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","252","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1055698 == 1 || Id_1055698 == 6 || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 5 || Id_1056125 == 5 || Id_1056140 == 5))","0","Id_1054560#1","1054560#1","4","1.0","0.0","0"
