GrpCode,MenuCode,GroupName,GroupName_en,GroupName_zh,GroupName_da,GroupName_fr,GroupName_es,GroupName_de,GroupName_pt,GroupName_ru,GroupName_it,Name,Name_en,Name_zh,Name_da,Name_fr,Name_es,Name_de,Name_pt,Name_ru,Name_it,PNU,DefaultValue,Min,Max,ItemType,CopyType,Unit,Scale,Datatype,Enum,EnumVisibility,Enum_en,Enum_zh,Enum_da,Enum_fr,Enum_es,Enum_de,Enum_pt,Enum_ru,Enum_it,ModelCodeValue,ReadOnly,AccLevelR,AccLevelW,HelpId,Help,Help_en,Help_zh,Help_da,Help_fr,Help_es,Help_de,Help_pt,Help_ru,Help_it,LicenseKey,User,BitPosition,ExpScale,Decimal,Visibility,GroupVisibility,VariableName,UniqueID,StorageType,Factor,Offset,UnitUniqueId
"M54","u61","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Rail heat","Rail heat","防结露加热","Kantvarme","Cordon Chauffant","Antivaho","Rahmen- und Scheibenheizung","Desembaçador","Кантовый подогрев","Rail heat","2579","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","251","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1055698 == 3 || Id_1055698 == 8 || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 4 || Id_1056125 == 4 || Id_1056140 == 4))","0","Id_1054199#1","1054199#1","4","1.0","0.0","0"
"M54","u58","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Compressor 1","Compressor 1","压缩机 1","Kompressor 1","Compresseur 1","Compresor (o Solenoide) 1","Verdichter 1","Compressor 1","Компрессор 1","Compressor 1","2510","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","255","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 6 || (Id_1055698 == 9 && (Id_1056110 == 8 || Id_1056125 == 8 || Id_1056140 == 8))","0","Id_1054072#2","1054072#2","4","1.0","0.0","0"
"M54","u60","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Defrost A","Defrost A","除霜 A","Afrimning A","Degivrage A","Desescarche A","Abtauung A","Degelo A","Оттайка A","Defrost A","2512","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","250","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1054083 > 0 && ((Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 3 || Id_1056125 == 3 || Id_1056140 == 3)))","0","Id_1053774#2","1053774#2","4","1.0","0.0","0"
"M54","u63","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Light","Light","照明","Lys","Eclairage","Luces","Licht","Luzes","Свет","Light","2584","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","253","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 2 || Id_1055698 == 7 || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 6 || Id_1056125 == 6 || Id_1056140 == 6)))","0","Id_1054249#2","1054249#2","4","1.0","0.0","0"
"M54","u59","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Fan","Fan","风机","Blæser","Ventil","Ventilador","Lüfter","Ventilador","Вентилятор","Fan","2511","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","248","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 != 4 && Id_1055698 != 9) || ((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 1 || Id_1056125 == 1 || Id_1056140 == 1))","0","Id_1054224#2","1054224#2","4","1.0","0.0","0"
"M54","u67","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Compressor 2","Compressor 2","压缩机2","Kompressor 2","Compresseur 2","Compresor 2","2. Verdichter","Compressor 2","Компрессор 2","Compressor 2","2588","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","256","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 9 || Id_1056125 == 9 || Id_1056140 == 9)","0","Id_1054082#2","1054082#2","4","1.0","0.0","0"
"M54","u82","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Blinds","Blinds","夜帘","Natgardin","Volets","Cortinas","Rollos","Cortina","Шторки","Blinds","2602","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","254","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","(Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 7 || Id_1056125 == 7 || Id_1056140 == 7)","0","Id_1054259#2","1054259#2","4","1.0","0.0","0"
"M54","u84","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Air heater","Air heater","空气加热器","Luftvarmer","Chauffage","Calefaccion","Heizen","Aquecedor","Нагреватель воздуха","Air heater","2605","0.0","0.0","1.0","R","N","","0.0","Enum","0:OFF,1:ON","","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:OFF,1:ON","0:AUS,1:EIN","0:OFF,1:ON","0:ВЫКЛ,1:ВКЛ","0:OFF,1:ON","0","1","0","4","257","Actual status of output function","Actual status of output function","输出的实际状态","Aktuel status af udgangsfunktion","Position actuelle de la sortie","Actual status of output function","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","((Id_1055698 == 4 || Id_1055698 == 9) && (Id_1056110 == 10 || Id_1056125 == 10 || Id_1056140 == 10))","0","Id_1053493#1","1053493#1","4","1.0","0.0","0"
"M54","U02","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Usynlige menuer|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|No visible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Main menu|Invisible|Service|Digital outputs","Brine valve opening","Brine valve opening","盐水阀 开启度","Brine ventil åbning","Vanne Saumure Ouverture","Valvula Glicol apertura","Soleventil Öffnungsgrad","Válvula de fluído secundário Abertura","Клапан гликоля открытие","Brine valve opening","2633","0.0","0.0","100.0","R","N","%","0.0","INT","","","","","","","","","","","","0","1","0","4","226","Actual status of output function","Actual status of output function","AKV输出状态","Aktuel status af udgangsfunktion","Etat actuel de la fonction","Estado actual de la salida.","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1055698 < 5 && Id_1053442 == 2","0","Id_1056432#1","1056432#1","4","1.0","0.0","-30"
"M55","U69","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Usynlige menuer|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|No visible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","AO1 Function","AO1 Function","AO1 功能","AO1 Funktion","AO1 Fonction","AO (Salida Analogica)1 Funciones","AO1 Funktion","AO1 Função","AO1 Функция","AO1 Function","2699","0.0","0.0","90.0","R","N","","0.0","Enum","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","30:Pe蒸发压力,31:S2 回气温度 A,32:S3 回风温度 A,33:S4 送风温度 A,34:S5 化霜温度 A,90:PWM防结露加热,60:DI输入状态,61:门功能,62:门报警,63:开始除霜,64:主开关,65:夜间回置,66:温控带切换,67:关闭时报警,68:打开时报警,69:设备清洗,70:强制制冷,71:打开夜帘,72:协同除霜,73:强制关闭,74:关闭,75:照明控制,76:泄漏检测,77:自适应液体控制,0:None,1:AKV 开启度 A,2:风机,3:风机ECO,4:除霜 A,5:防结露加热,6:报警,7:照明,8:夜帘,9:压缩机 1,10:压缩机2,11:空气加热器,35:湿度传感器","30:Pe Fordampningstryk,31:S2 Gas afgangstemperatur A,32:S3 Lufttilgang A,33:S4 Luftafgang A,34:S5 Fordamper A,90:Kantvarme PWM,60:Digital input status,61:Dør funktion,62:Dør alarm,63:Start afrimning,64:Hovedafbryder,65:Nat signal,66:Termostatbånd,67:Alarm ved sluttet,68:Alarm ved åben,69:Rengøring,70:Tvangskøling,71:Åbn natgardin,72:Koordineret afr.,73:Tvangslukning,74:Nedlukning,75:Lysstyring,76:Læk overvågning,77:Adap væske styring,0:Ej brugt,1:AKV åbning A,2:Blæser,3:Blæser ECO,4:Afrimning A,5:Kantvarme,6:Alarm,7:Lys,8:Natgardin,9:Kompressor 1,10:Kompressor 2,11:Luftvarmer,35:Fugtighedsføler","30:Pe Pression,31:S2 Surchauffe A,32:S3 Reprise A,33:S4 Soufflage A,34:S5 Batterie A,90:Cordon Chauf PWM,60:Etat DI,61:Fonction Porte,62:Alarme Porte,63:Dem. Degivrage,64:Inter General,65:Etat Nuit,66:Band thermostatique,67:Alarme a fermeture,68:Alarme a ouverture,69:Nettoyage meuble,70:Fermeture forcee,71:Ouverture volet,72:Degivrage Coordonné,73:Fermeture forcee,74:Arret,75:Reglage Eclarage,76:Detection Fuite,77:ALC,0:Non,1:AKV Ouverture A,2:Ventil,3:Ventil ECO,4:Degivrage A,5:Cordon Chauffant,6:Alarmes,7:Eclairage,8:Volets,9:Compresseur 1,10:Compresseur 2,11:Chauffage,35:Sonde Humidite","30:Pe Presion Evaporacion,31:S2 Temp. salida gas A,32:S3 Temp. Retorno A,33:S4 Impulsion Aire A,34:S5 Temp. Desescarche A,90:Antivaho por pulsos PWM,60:Estado Entrada Digital,61:Funcion Puerta,62:Alarma Puerta,63:Inicio Desescarche,64:Interruptor Principal,65:Ajuste Nocturno,66:Banda Termostato,67:Alarma al cerrar contacto,68:Alarma al abrir contacto,69:Limpieza Vitrina,70:Frio Forzado,71:Abrir Cortinas,72:Desescarche Coordinado,73:Cierre Forzado,74:Apagado,75:Control Luces,76:Fuga de Gas,77:Control Adaptativo Liq.,0:Ninguno,1:AKV apertura A,2:Ventilador,3:Ventilador ECO,4:Desescarche A,5:Antivaho,6:Alarma,7:Luces,8:Cortinas,9:Compresor (o Solenoide) 1,10:Compresor 2,11:Calefaccion,35:Sensor Humedad","30:Po Verdampfungsdruckfühler,31:S2 Überhitzungstemperatur A,32:S3 Lufteintrittstemperatur A,33:S4 Luftaustrittstemperatur A,34:S5 Abtautemperatur A,90:PBM Rahmen-u.Scheibenheizung,60:Digitaler Eingang Status,61:Türfunktion,62:Türalarm,63:Abtaustart,64:Hauptschalter,65:Nachtanhebung,66:2.Thermostatsollwert,67:Alarm wenn geschlossen,68:Alarm wenn offen,69:Möbelreinigung,70:Zwangskühlung,71:Rollos offen,72:Koordinierte Abtauung,73:Zwangsschließung,74:Abschaltung,75:Lichtsteuerung,76:Leckwarnung,77:Adaptive Verdampf-flüss.regelung,0:Keine,1:AKV Öffnungsgrad A,2:Lüfter,3:Lüfter ECO,4:Abtauung A,5:Rahmen- und Scheibenheizung,6:Alarm,7:Licht,8:Rollos,9:Verdichter 1,10:2. Verdichter,11:Heizen,35:Feuchtefühler","30:Pressão de evaporação Pe,31:Saída gas S2 A,32:Temp retorno S3 A,33:Temp insuflamento S4 A,34:Sensor S5 A,90:Desemb. PWM,60:Status da DI,61:Função porta,62:Alarme porta,63:Início degelo,64:Chave principal,65:Set noturno,66:Banda termostato,67:Alarme quando fechado,68:Alarme quando aberto,69:Limpeza,70:Refrigeração forçada,71:Cortinas abertas,72:Degelo coordenado,73:Fechamento forçado,74:Desligamento,75:Controle luzes,76:Detecção de vazamento,77:Controle de líquido,0:Nenhum,1:AKV Abertura A,2:Ventilador,3:Ventilador ECO,4:Degelo A,5:Desembaçador,6:Alarme,7:Luzes,8:Cortina,9:Compressor 1,10:Compressor 2,11:Aquecedor,35:Sensor de umidade","30:Ре Давление кипения,31:S2 пар на выходе A,32:S3 Вход воздуха в испаритель A,33:S4 Выход воздуха из испарителя A,34:S5 Испаритель A,90:Кантовый подогрев ШИМ,60:Статус цифрового входа,61:Функция двери,62:Авария двери,63:Запуск оттайки,64:Главный выключатель,65:Ночное смещение,66:Диапазон термостата,67:Авария при замыкании,68:Авария при размыкании,69:Уборка витрины,70:Принудительное охлаждение,71:Открытие шторок,72:Координированная оттайка,73:Принудительное закрытие,74:Отключение,75:Управление светом,76:Определение утечки,77:Адаптивное управление жидкостью,0:Нет,1:AKV открытие A,2:Вентилятор,3:Вентилятор ЭКО,4:Оттайка A,5:Кантовый подогрев,6:Авария,7:Свет,8:Шторки,9:Компрессор 1,10:Компрессор 2,11:Нагреватель воздуха,35:Датчик влажности","30:Pe Evap. pressure,31:S2 Gas outlet A,32:S3 Air ON evap. A,33:S4 Air OFF evap. A,34:S5 Evaporator A,90:Rail heat PWM,60:Digital input status,61:Door function,62:Door alarm,63:Defrost start,64:Main switch,65:Night setback,66:Thermostat band,67:Alarm at closed,68:Alarm at open,69:Case cleaning,70:Forced cooling,71:Open blinds,72:Coordinated def.,73:Forced closing,74:Shut down,75:Light control,76:Leak detection,77:Adap liquid ctrl,0:None,1:AKV opening A,2:Fan,3:Fan ECO,4:Defrost A,5:Rail heat,6:Alarm,7:Light,8:Blinds,9:Compressor 1,10:Compressor 2,11:Air heater,35:Humidity sensor","0","1","0","4","54","List of possible features that can be associated to a physical input or output","List of possible features that can be associated to a physical input or output","可以用于关联输入和输出端口的控制功能","Liste af funktioner, der kan tilknyttes en fysisk indgang eller udgang","Liste des fonction qu'il est possible d'assigner aux entrées ou sorties physique","Listado de las funciones que se pueden asociar a una entrada fisica o salida fisica.","List of possible features that can be associated to a physical input or output","Lista de possíveis recursos que podem ser associados à entradas e saídas físicas","Список возможных функций которые могут быть связаны с физическим входом или выходом","List of possible features that can be associated to a physical input or output","LIC001","1,2,3","0","0.0","0.0","","0","Id_1056266#1","1056266#1","4","1.0","0.0","0"
"M55","U59","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Usynlige menuer|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|No visible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Rail heat PWM","Rail heat PWM","PWM防结露加热","Kantvarme PWM","Cordon Chauf PWM","Antivaho por pulsos PWM","PBM Rahmen-u.Scheibenheizung","Desemb. PWM","Кантовый подогрев ШИМ","Rail heat PWM","2689","0.0","0.0","100.0","R","N","%","0.0","INT","","","","","","","","","","","","0","1","0","4","263","Actual status of output function","Actual status of output function","AKV输出状态","Aktuel status af udgangsfunktion","Etat actuel de la fonction","Estado actual de la salida.","Actual status of output function","Status atual da função de saída","Текущий статус функции выхода","Actual status of output function","LIC001","1,2,3","0","0.0","0.0","Id_1056251 == 1","0","Id_1054209#2","1054209#2","4","1.0","0.0","-30"
"M55","q27","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Usynlige menuer|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|No visible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Main menu|Invisible|Service|Analogue outputs","Rail heat PWM - override","Rail heat PWM - override","防露加热PWM - 手动覆盖值","Kantvarme PWM - overstyring","PWM Cordons Chauffant - Forcage","Salida PWM Antivaho - Forzado","PBM Rahmen-u.Scheibenheizung - Übersteuerung","Desembaçador PWM - Manual","ШИМ для кантового подогрева - принудительное управление","Rail heat PWM - override","2238","0.0","0.0","100.0","S","N","%","0.0","INT","","","","","","","","","","","","0","0","1","2","167","Set value of manual override","Set value of manual override","设置手动控制的覆盖值","Indstil værdi for manuel overstyring","Forcage manuel des sorties","Ajuste un valor para el forzado manual.","Set value of manual override","Defina o valor em manual","Установите значение для принудительного управления в ручном режиме","Set value of manual override","LIC001","1,2,3","0","0.0","0.0","Id_1048586 == -1 && Id_1056251 == 1","0","Id_1054207","1054207","4","1.0","0.0","-30"
