GrpCode,MenuCode,GroupName,ChineseGroupName,Name,ChineseName,PNU,DefaultValue,Min,Max,UnitConv,Unit,Scale,Datatype,Enum,ChineseEnum,ModelCodeValue,ReadOnly,Help,LicenseKey,User,BitPosition,DefaultAccess,Decimal,LockedByMainSwitch,Visibility,VariableName,ChineseHelp,QuickParameters
"Rxx","R012","Reference","参考","Main switch","主开关","3001","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","Injection control ON/OFF","","1,2,3","","","1.0","0","","Par_main_switch","Injection control ON/OFF
With this setting, refrigeration can be started and stopped. Injection control ON/OFF can also be accomplished with the external Digital input DI switch function. 



",""
"Rxx","R102","Reference","参考","Operation mode","工作模式","3002","0.0","0.0","1.0","","","","Enum","0:SH control,1:Valve driver","0:SH 控制,1:阀驱动器","7","0","EKE can be used as superheat controller or as a driver. Select how you want to configure the controller in the system.","","1,2,3","","","1.0","1","","Par_Operation_mode","EKE can be used as superheat controller or as a driver. Select how you want to configure the controller in the system.","QuickScreen1Parameter_1"
"Rxx","O061","Reference","参考","Application select","应用场合选择","3003","0.0","0.0","5.0","","","","Enum","0:ChillerPlate,1:AirCoil frost,2:AirCoil,3:HP A2W,4:HP W2W,5:Gen. SH Ctrl.","0:冷水机,1:风盘防冻,2:风盘,3:风-水热泵,4:水-水热泵,5:常规过热度控制","7","1","Selection of application
The controller can be defined in various application mode. Here you set the desired application, the controller will auto tune the PI values based on selected application.
This menu can only be set when regulation is stopped, i.e. “main switch” is set to 0.



","","1,2,3","","","1.0","1","0","Par_ApplicationSelect","Selection of application
The controller can be defined in various application mode. Here you set the desired application, the controller will auto tune the PI values based on selected application.
This menu can only be set when regulation is stopped, i.e. “main switch” is set to 0.



","QuickScreen1Parameter_2"
"Rxx","R100","Reference","参考","Compressor capacity","压缩机能力","4001","0.0","0.0","100.0","","%","","Float","","","7","1","Via bus communication, the compressor capacity is reported for the superheat regulation to adapt actual compressor 0-100%.","","1,2,3","","","10.0","0","0","Par_Compressor_Capacity","Via bus communication, the compressor capacity is reported for the superheat regulation to adapt actual compressor 0-100%.",""
"Rxx","R015","Reference","参考","Sensor select","传感器选择","3004","0.0","0.0","1.0","","","","Enum","0:S3,1:S4","0:S3,1:S4","7","0","Not valid for EKE 1A.
Its optional to connect a media sensor. Media sensor will be used to measure media temperature (air or water). Depending on needs it is placed on inlet or outlet of evaporator
0: S3 media inlet
1: S4 media outlet","","1,2,3","","","1.0","1","Par_Operation_mode == 0","Par_SensorSelect","Not valid for EKE 1A.
Its optional to connect a media sensor. Media sensor will be used to measure media temperature (air or water). Depending on needs it is placed on inlet or outlet of evaporator
0: S3 media inlet
1: S4 media outlet","QuickScreen2Parameter_7"
"Rxx","R014","Reference","参考","Thermostatic mode","恒温模式","3005","0.0","0.0","2.0","","","","Enum","0:Not Used,1:CutIn/CutOut,2:MTR","0:Not Used,1:未使用通电/关断,2:MTR","7","0","Use for controlling media temperature
0 not used:  No media temperature control, only the superheat is regulated
1 Cutin/Cutout:  media temperature control based on temperature setpoint and differential as well as regulation of superheat. 
2 MTR: Modulating thermostat , active evaporator area is adjusted to match cooling demand, reference is temperature setpoint + ½ differential","","1,2,3","","","1.0","1","Par_Operation_mode == 0","Par_Thermostatic_mode","Use for controlling media temperature
0 not used:  No media temperature control, only the superheat is regulated
1 Cutin/Cutout:  media temperature control based on temperature setpoint and differential as well as regulation of superheat. 
2 MTR: Modulating thermostat , active evaporator area is adjusted to match cooling demand, reference is temperature setpoint + ½ differential","QuickScreen2Parameter_4"
"Rxx","R101","Reference","参考","Temperature setpoint","温度设定点","3006","3.0","-70.0","70.0","","°C","","Float","","","7","0","This  parameter is to be used if thermostatic mode has been enabled. This is a reference value to maintain the temperature of the media to a desired temperature level.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_Thermostatic_mode != 0","Par_Temperature_Setpoint","This  parameter is to be used if thermostatic mode has been enabled. This is a reference value to maintain the temperature of the media to a desired temperature level.","QuickScreen2Parameter_5"
"Rxx","R001","Reference","参考","Differential","回差","3007","2.0","0.1","10.0","","K","","Float","","","7","0","When the temperature is higher than the reference plus the set differential the super control will start. It will become deactivated when the temperature drops below the set reference.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_Thermostatic_mode != 0","Par_Differential","When the temperature is higher than the reference plus the set differential the super control will start. It will become deactivated when the temperature drops below the set reference.","QuickScreen2Parameter_6"
"Rxx","R006","Reference","参考","Ext. ref offset max.","外部参考 标准 偏移量最大值","3008","0.0","-50.0","50.0","","K","","Float","","","7","0","External contribution to the reference 
This setting determines how large a contribution is to be added to the set setpoint when the input signal is max.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_Mapping_AI4 == 1","Par_Ext_Ref_Offset_Max","External contribution to the reference 
This setting determines how large a contribution is to be added to the set setpoint when the input signal is max.",""
"Rxx","R106","Reference","参考","Ext. ref offset min","外部参考 标准 偏差最小值","3009","0.0","-50.0","50.0","","K","","Float","","","7","0","External contribution to the reference 
This setting determines how large a contribution is to be added to the set setpoint when the input signal is min. ","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_Mapping_AI4 == 1","Par_Ext_Ref_Offset_Min","External contribution to the reference 
This setting determines how large a contribution is to be added to the set setpoint when the input signal is min. ",""
"Rxx","R009","Reference","参考","S2 Correction","S2修正","3010","0.0","-10.0","10.0","","K","","Float","","","7","0","Correction of signal from S2
(Compensation possibility through long sensor cable).","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_S2_Correction","Correction of signal from S2
(Compensation possibility through long sensor cable).",""
"Rxx","R010","Reference","参考","S3 Correction","S3修正","3011","0.0","-10.0","10.0","","K","","Float","","","7","0","Correction of signal from S3
(Compensation possibility through long sensor cable).","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && (Par_Mapping_AI1 == 1 || Par_Mapping_AI5 == 1)","Par_S3_Correction","Correction of signal from S3
(Compensation possibility through long sensor cable).",""
"Rxx","R105","Reference","参考","S4 Correction","S4修正","3012","0.0","-10.0","10.0","","K","","Float","","","7","0","Correction of signal from S4
(Compensation possibility through long sensor cable).","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && (Par_Mapping_AI1 == 2 || Par_Mapping_AI5 == 2)","Par_S4_Correction","Correction of signal from S4
(Compensation possibility through long sensor cable).",""
"Rxx","R107","Reference","参考","Pe Correction","Pe 修正","3013","0.0","-5.0","5.0","","barg","","Float","","","7","0","Correction of signal from Pe","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_P0_Correction","Correction of signal from Pe",""
"Rxx","R108","Reference","参考","Pc Correction","Pc 修正","3014","0.0","-5.0","5.0","","barg","","Float","","","7","0","Correction of signal from Pc","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_Mapping_AI4 == 2","Par_Pc_Correction","Correction of signal from Pc",""
"Rxx","N100","Reference","参考","MTR Tn","MTR 积分时间常数","3015","1800.0","20.0","3600.0","","","","INT","","","7","0","Integration time for  MTR. Use long integration time  for S3 sensor and short for S4 sensor
Expert setting for injection function
The value should only be changed by specially trained staff.","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && Par_Thermostatic_mode == 2","Par_MtrCtrl_Tn","Integration time for  MTR. Use long integration time  for S3 sensor and short for S4 sensor
Expert setting for injection function
The value should only be changed by specially trained staff.",""
"Rxx","N101","Reference","参考","MTR Kp","MTR 比例常数","3016","3.0","0.2","20.0","","","","Float","","","7","0","Amplication factor for MTR
Expert setting for injection function
The value should only be changed by specially trained staff.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_Thermostatic_mode == 2","Par_MtrCtrl_Kp","Amplication factor for MTR
Expert setting for injection function
The value should only be changed by specially trained staff.",""
"Nzz","O030","Control Basic","基本控制","Refrigerant","制冷剂","3017","0.0","0.0","42.0","","","","Enum","0:Undef,1:R12,2:R22,3:R134a,4:R502,5:R717,6:R13,7:R13b1,8:R23,9:R500,10:R503,11:R114,12:R142b,13:R user,14:R32,15:R227,16:R401A,17:R507,18:R402A,19:R404A,20:R407C,21:R407A,22:R407B,23:R410A,24:R170,25:R290,26:R600,27:R600a,28:R744,29:R1270,30:R417A,31:R422A,32:R413A,33:R422D,34:R427A,35:R438A,36:XP10,37:R407F,38:R1234ze,39:R1234yf,40:R448A,41:R449A,42:R452A","0:Undef,1:R12,2:R22,3:R134a,4:R502,5:R717,6:R13,7:R13b1,8:R23,9:R500,10:R503,11:R114,12:R142b,13:R user,14:R32,15:R227,16:R401A,17:R507,18:R402A,19:R404A,20:R407C,21:R407A,22:R407B,23:R410A,24:R170,25:R290,26:R600,27:R600a,28:R744,29:R1270,30:R417A,31:R422A,32:R413A,33:R422D,34:R427A,35:R438A,36:XP10,37:R407F,38:R1234ze,39:R1234yf,40:R448A,41:R449A,42:R452A","7","0","Refrigerant setting
Before refrigeration can be started, the refrigerant must be defined. You can select the following refrigerants:
1=R12.  2=R22.  3=R134a.  4=R502.  5=R717.  6=R13.  7=R13b1.  8=R23.  9=R500.  10=R503.  11=R114.  12=R142b. 13=User defined. 14=R32. 15=R227.  16=R401A.  17=R507. 18=R402A.  19=R404A. 20=R407C.  21=R407A.  22=R407B.  23=R410A.  24=R170.  25=R290.  26=R600.  27=R600a.  28=R744.  29=R1270. 30=R417A. 31=R422A. 32=R413A. 33=R422D. 34=R427A. 35=R438A. 36=R513A. 37=R407F. 38=R1234ze. 39=R1234yf. 40=R448A. 41=R449A. 42=R452A.
(Warning: Wrong selection of refrigerant may cause damage to the compressor).","","1,2,3","","","1.0","1","Par_Operation_mode == 0","Par_Refrigerant","Refrigerant setting
Before refrigeration can be started, the refrigerant must be defined. You can select the following refrigerants:
1=R12.  2=R22.  3=R134a.  4=R502.  5=R717.  6=R13.  7=R13b1.  8=R23.  9=R500.  10=R503.  11=R114.  12=R142b. 13=User defined. 14=R32. 15=R227.  16=R401A.  17=R507. 18=R402A.  19=R404A. 20=R407C.  21=R407A.  22=R407B.  23=R410A.  24=R170.  25=R290.  26=R600.  27=R600a.  28=R744.  29=R1270. 30=R417A. 31=R422A. 32=R413A. 33=R422D. 34=R427A. 35=R438A. 36=R513A. 37=R407F. 38=R1234ze. 39=R1234yf. 40=R448A. 41=R449A. 42=R452A.
(Warning: Wrong selection of refrigerant may cause damage to the compressor).","QuickScreen1Parameter_3"
"Nzz","O100","Control Basic","基本控制","Antonie constant A1","Antonie 常数A1","3018","9.8","8.0","12.0","","","","Float","","","7","0","Antoine constant A for user defined/new refrigerant.  Set parameter O030 = 13, before defining this value","","1,2,3","","","1000.0","1","Par_Operation_mode == 0 && Par_Refrigerant == 13","Par_Refrigerant_A1","Antoine constant A for user defined/new refrigerant.  Set parameter O030 = 13, before defining this value","QuickScreen1Parameter_4"
"Nzz","O101","Control Basic","基本控制","Antonie constant A2","Antonie 常数A2","3019","-2250.0","-3000.0","-1300.0","","","","Float","","","7","0","Antoine constant B for user defined/new refrigerant.Set parameter O030 = 13, before defining this value","","1,2,3","","","10.0","1","Par_Operation_mode == 0 && Par_Refrigerant == 13","Par_Refrigerant_A2","Antoine constant B for user defined/new refrigerant.Set parameter O030 = 13, before defining this value","QuickScreen1Parameter_5"
"Nzz","O102","Control Basic","基本控制","Antonie constant A3","Antonie 常数A3","3020","253.0","210.0","300.0","","","","Float","","","7","0","Antoine constant C for user defined/new refrigerant. Set parameter O030 = 13, before defining this value","","1,2,3","","","10.0","1","Par_Operation_mode == 0 && Par_Refrigerant == 13","Par_Refrigerant_A3","Antoine constant C for user defined/new refrigerant. Set parameter O030 = 13, before defining this value","QuickScreen1Parameter_6"
"Nzz","O103","Control Basic","基本控制","Refrigerant min. temperature","制冷剂最低温度","3021","-100.0","-100.0","100.0","","°C","","Float","","","7","0","The minimum temperature for  user defined refrigerant. Set parameter O030 = 13, before defining this value","","1,2,3","","","10.0","1","Par_Operation_mode == 0 && Par_Refrigerant == 13","Par_Refrigerant_T_Min","The minimum temperature for  user defined refrigerant. Set parameter O030 = 13, before defining this value",""
"Nzz","O104","Control Basic","基本控制","Refrigerant max. temperature","制冷剂最高温度","3022","100.0","-100.0","100.0","","°C","","Float","","","7","0","The maximum temperature for the  user defined refrigerant. Set parameter O030 = 13, before defining this value","","1,2,3","","","10.0","1","Par_Operation_mode == 0 && Par_Refrigerant == 13","Par_Refrigerant_T_Max","The maximum temperature for the  user defined refrigerant. Set parameter O030 = 13, before defining this value",""
"Nzz","N102","Control Basic","基本控制","Startup mode","启动模式","3023","0.0","0.0","2.0","","","","Enum","0:Prop. Ctrl,1:Fix OD w prot,2:Fix OD wo prot","0:比例CTRL ,1:固定 OD W 玂护,2:固定 OD 不会玂护","7","0","Selection of different startup modes.
0 = Prop. Ctrl : The controller is programmed for automatic proportional control, OD will change fast based on Te and SH
 1 = Start opening degree with protection: Start valve opening degree (OD), where OD can be change due to low superheat, MOP, and other limiters. 
2: Fixed defined: fixed defined valve opening degree (OD),which is unchanged during startup time. 

This feature is used when it is necessary to open the valve quickly when the compressor turns on , to prevent too low suction pressure.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_Startup_Mode","Selection of different startup modes.
0 = Prop. Ctrl : The controller is programmed for automatic proportional control, OD will change fast based on Te and SH
 1 = Start opening degree with protection: Start valve opening degree (OD), where OD can be change due to low superheat, MOP, and other limiters. 
2: Fixed defined: fixed defined valve opening degree (OD),which is unchanged during startup time. 

This feature is used when it is necessary to open the valve quickly when the compressor turns on , to prevent too low suction pressure.",""
"Nzz","N015","Control Basic","基本控制","Startup time","启动时间","3024","90.0","1.0","600.0","","s","","INT","","","7","0","Start-up time for superheat control. 

With Proportional startup i.e P-control, auto superheat control will start when superheat is down at reference or when startup time is exceeded.

For Start opening degree with protection or fixed opening degree without protection, the auto superheat control starts once the start up time is expired.
","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_StartUpTime","Start-up time for superheat control. 

With Proportional startup i.e P-control, auto superheat control will start when superheat is down at reference or when startup time is exceeded.

For Start opening degree with protection or fixed opening degree without protection, the auto superheat control starts once the start up time is expired.
",""
"Nzz","N104","Control Basic","基本控制","Min. startup time","最小启动时间","3025","15.0","1.0","240.0","","s","","INT","","","7","0","For proportional startup this is the minimum startup time, used for to get stable signal on sensors","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && Par_Startup_Mode == 0","Par_Minimum_Startup_Time","For proportional startup this is the minimum startup time, used for to get stable signal on sensors",""
"Nzz","N017","Control Basic","基本控制","Startup OD","启动预开度","3026","32.0","1.0","100.0","","%","","INT","","","7","0","Starting opening degree of valve. 
For startup mode, this OD will be fixed during startup time, except for overrides by SH close, LOP, MOP. etc.
With Proportional startup, ""Startup OD"" is starting point for control.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_StartUpOd","Starting opening degree of valve. 
For startup mode, this OD will be fixed during startup time, except for overrides by SH close, LOP, MOP. etc.
With Proportional startup, ""Startup OD"" is starting point for control.",""
"Nzz","N021","Control Basic","基本控制","SH reference mode","过热度参考模式","3027","2.0","0.0","3.0","","","","Enum","0:Fixed sp.,1:Loadap,2:MSS,3:Delta temp","0:固定声音处理器。,1:loadap,2:MSS ,3:三角形温度","7","0","Definition of superheat regulation
0 = Fixed SH.: fixed superheat setpoint defined by ""N107 SH fixed SH setpoint""
1 = Loadap: SH reference based on load (opening degree), Higher OD => higher SH reference. Limits set by SH min and SH max  
2 = MSS: Adaptive regulation. Minimum Stable Superheat.  Limits set by SH min and SH max. 
3 = Delta temp: Superheat reference based on temperature difference between S3 media inlet and Te. Limits set by SH min and SH max  ","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_ShRef_Mode","Definition of superheat regulation
0 = Fixed SH.: fixed superheat setpoint defined by ""N107 SH fixed SH setpoint""
1 = Loadap: SH reference based on load (opening degree), Higher OD => higher SH reference. Limits set by SH min and SH max  
2 = MSS: Adaptive regulation. Minimum Stable Superheat.  Limits set by SH min and SH max. 
3 = Delta temp: Superheat reference based on temperature difference between S3 media inlet and Te. Limits set by SH min and SH max  ",""
"Nzz","N107","Control Basic","基本控制","SH fixed setpoint","固定过热度控制点","3028","7.0","2.0","40.0","","K","","Float","","","7","0","This feature can be used In those application where fixed superheat is needed at all time. SH fixed setpoint can be varied according to the need of the application
Warning! Due to the risk of liquid flow the setting should not be lower than approx. 2-4 K. It is recommended to keep this value 2k above the SH closed value.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_ShRef_Mode == 0","Par_SH_Reference","This feature can be used In those application where fixed superheat is needed at all time. SH fixed setpoint can be varied according to the need of the application
Warning! Due to the risk of liquid flow the setting should not be lower than approx. 2-4 K. It is recommended to keep this value 2k above the SH closed value.",""
"Nzz","N009","Control Basic","基本控制","SH max.","过热度最大值","3029","9.0","2.0","40.0","","K","","Float","","","7","0","Max. value for the superheat reference when using adaptive control","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_ShRef_Mode != 0","Par_ShMax","Max. value for the superheat reference when using adaptive control",""
"Nzz","N010","Control Basic","基本控制","SH min.","过热度最小值","3030","4.0","2.0","40.0","","K","","Float","","","7","0","Min. value for the superheat reference when using adaptive control
Warning! Due to the risk of liquid flow the setting should not be lower than approx. 2-4 K. It is recommended to keep this value 2k above the SH closed value.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_ShRef_Mode != 0","Par_ShMin","Min. value for the superheat reference when using adaptive control
Warning! Due to the risk of liquid flow the setting should not be lower than approx. 2-4 K. It is recommended to keep this value 2k above the SH closed value.",""
"Nzz","N116","Control Basic","基本控制","SH ref. delta temp. factor","过热度参考温度变量增量系数","3035","65.0","20.0","100.0","","%","","INT","","","7","0","Only relevant  for SH reference mode = Delta temp
Superheat reference is set as ratio of the  average difference from S3 to Te  ","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && Par_ShRef_Mode == 3","Par_SH_Ref_Delta_Temp_Factor","Only relevant  for SH reference mode = Delta temp
Superheat reference is set as ratio of the  average difference from S3 to Te  ",""
"Nzz","N005","Control Basic","基本控制","SH Tn","过热度积分时间常数","3031","90.0","20.0","900.0","","s","","INT","","","7","0","Integration time Tn for superheat control
If the Tn value is increased the regulation becomes slower. Lowering  the value will create a faster superheat control.Too low value will create superheat fluctuation.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_ShCtrl_Tn","Integration time Tn for superheat control
If the Tn value is increased the regulation becomes slower. Lowering  the value will create a faster superheat control.Too low value will create superheat fluctuation.",""
"Nzz","N019","Control Basic","基本控制","SH Kp Min.","过热度比例常数最小值","3032","0.6","0.1","1.0","","","","Float","","","7","0","Damping of amplification near reference value
This setting damps the normal amplification Kp, but only just around the reference value. A setting of 0.5 will reduce the KP value by half.
The value should only be changed by specially trained staff.","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_ShCtrl_KpMin","Damping of amplification near reference value
This setting damps the normal amplification Kp, but only just around the reference value. A setting of 0.5 will reduce the KP value by half.
The value should only be changed by specially trained staff.",""
"Nzz","N004","Control Basic","基本控制","SH Kp","过热度比例常数","3033","1.5","0.1","20.0","","","","Float","","","7","0"," Amplification factor Kp for superheat control.
If the Kp value is reduced the regulation becomes slower. Increasing the Kp value will make faster regulation. Too high value will create superheat fluctuation.","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_ShCtrl_Kp"," Amplification factor Kp for superheat control.
If the Kp value is reduced the regulation becomes slower. Increasing the Kp value will make faster regulation. Too high value will create superheat fluctuation.",""
"Nzz","N020","Control Basic","基本控制","SH KpTe","过热度蒸发温度比例常数","3034","3.0","0.0","20.0","","","","Float","","","7","0","This setting determines the valve’s opening degree as a function of the change in evaporating pressure. An increase of the evaporating pressure will result in a reduced opening degree. When there is a drop-out on the low-pressure thermostat during start-up the value must be raised a bit. If there is fluctuation during start-up the value must be reduced a little.
The value should only be changed by specially trained staff.","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_ShCtrl_KpT0","This setting determines the valve’s opening degree as a function of the change in evaporating pressure. An increase of the evaporating pressure will result in a reduced opening degree. When there is a drop-out on the low-pressure thermostat during start-up the value must be raised a bit. If there is fluctuation during start-up the value must be reduced a little.
The value should only be changed by specially trained staff.",""
"Nzz","I066","Control Basic","基本控制","Minimum OD","最小开度","3145","0.0","0.0","100.0","","%","","INT","","","7","0","During superheat control, OD can be set to have a minimum value. This can be useful to overcome a undefined open sequence.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_Valve_Min_OD","During superheat control, OD can be set to have a minimum value. This can be useful to overcome a undefined open sequence.",""
"Nzz","N032","Control Basic","基本控制","Maximum OD","最大开度","3146","100.0","0.0","100.0","","%","","INT","","","7","0","During superheat control, OD can be set to have a maximum value. The value is set in %.  This feature is beneficial specially for oversized valve.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_Valve_Max_OD","During superheat control, OD can be set to have a maximum value. The value is set in %.  This feature is beneficial specially for oversized valve.",""
"Nyy","N117","Control Advanced","高级控制","SH close function","过热度关闭功能","3036","1.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","This is a safety feature that prevents the flooding of the  liquid into the compressor.  When the measured superheat goes below the setpoint, the valve will close faster.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_SH_Close_Used","This is a safety feature that prevents the flooding of the  liquid into the compressor.  When the measured superheat goes below the setpoint, the valve will close faster.",""
"Nyy","N119","Control Advanced","高级控制","SH close setpoint","过热度关闭设定点","3037","2.0","-5.0","20.0","","K","","Float","","","7","0","It is recommended to set the SH close setpoint valve 2k below the Min Superheat.
Warning! Due to the risk of liquid flow the setting should not be lower than approx. 2 K. ","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_SH_Close_Used == 1","Par_ShClose_SetPoint","It is recommended to set the SH close setpoint valve 2k below the Min Superheat.
Warning! Due to the risk of liquid flow the setting should not be lower than approx. 2 K. ",""
"Nyy","N120","Control Advanced","高级控制","SH close Tn divide","过热度关闭积分时间常数","3038","3.0","1.0","5.0","","","","INT","","","7","0","When superheat is below setpoint, a fast response is needed. Sh close Tn defines how much normal Tn is reduced.","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && Par_SH_Close_Used == 1","Par_SHCloseTnDivide","When superheat is below setpoint, a fast response is needed. Sh close Tn defines how much normal Tn is reduced.",""
"Nyy","N121","Control Advanced","高级控制","SH close Kp factor","过热度关闭比例系数","3039","1.5","0.5","10.0","","","","Float","","","7","0","When superheat is below setpoint a fast response is needed. Sh close Kp factor defines how much the normal Sh Kp is increased.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_SH_Close_Used == 1","Par_SHCloseKpFactor","When superheat is below setpoint a fast response is needed. Sh close Kp factor defines how much the normal Sh Kp is increased.",""
"Nyy","N123","Control Advanced","高级控制","Limit Kp","极限比例常数","3040","5.0","1.0","20.0","","","","Float","","","7","0","LOP, MOP, S4 min, high condensing temperature protect share the same gain factor (Kp).
Review the limit settings when adjusting the general SH control.","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_LimitCtrl_Kp","LOP, MOP, S4 min, high condensing temperature protect share the same gain factor (Kp).
Review the limit settings when adjusting the general SH control.",""
"Nyy","N125","Control Advanced","高级控制","Limit Tn","极限积分时间常数","3041","45.0","20.0","900.0","","s","","INT","","","7","0","LOP, MOP, S4 min, high condensing temperature protect share the same integration time (Tn).
Review the limit settings when adjusting the general SH control.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_LimitCtrl_Tn","LOP, MOP, S4 min, high condensing temperature protect share the same integration time (Tn).
Review the limit settings when adjusting the general SH control.",""
"Nyy","N126","Control Advanced","高级控制","Min. S4 mode","最小S4模式","3042","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","Minimum S4 (media outlet) protection function. If S4 get below setpoint, the valve will close to reduce capacity.
1 = On: Function is active ","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_MinS4_mode","Minimum S4 (media outlet) protection function. If S4 get below setpoint, the valve will close to reduce capacity.
1 = On: Function is active ",""
"Nyy","N127","Control Advanced","高级控制","Min. S4 setpoint","最小S4设定点","3043","5.0","-50.0","60.0","","°C","","Float","","","7","0","Minimum S4 (media outlet) protection setpoint","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_MinS4_mode == 1","Par_MinS4_SetPoint","Minimum S4 (media outlet) protection setpoint",""
"Nyy","N018","Control Advanced","高级控制","Stability","稳定性","3044","5.0","0.0","10.0","","","","Float","","","7","0","only relevant for MSS.
Stability factor for regulation of superheat, only relevant for MSS
With a higher value the control function will allow a greater fluctuation of the superheat before the reference is changed. ","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_ShRef_Mode == 2","Par_Stability","only relevant for MSS.
Stability factor for regulation of superheat, only relevant for MSS
With a higher value the control function will allow a greater fluctuation of the superheat before the reference is changed. ",""
"Nyy","N129","Control Advanced","高级控制","T0 varians factor","T0 变量系数","3045","0.0","0.0","1.0","","","","Float","","","7","0","only relevant for MSS. T0 varians factor  defines if variation in suction pressure will influence superheat reference. The sh reference change can be adjusted to the value 0-1 (1= max Te influence and S2, 0 only S2). With often change in suction pressure due compressor start/stop some Te influence on MSS is recommended.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_ShRef_Mode == 2","Par_T0_Varians_Factor","only relevant for MSS. T0 varians factor  defines if variation in suction pressure will influence superheat reference. The sh reference change can be adjusted to the value 0-1 (1= max Te influence and S2, 0 only S2). With often change in suction pressure due compressor start/stop some Te influence on MSS is recommended.",""
"Nyy","N130","Control Advanced","高级控制","MOP function","MOP 功能","3046","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","In order to reduce the strain on the compressor, a maximum
operating pressure can be set. This usefull at compressor startup and during pulldown period.
If the pressure comes to this limit the controller will control the valve to provide a lower pressure instead of a low superheat. ","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_MOP_mode","In order to reduce the strain on the compressor, a maximum
operating pressure can be set. This usefull at compressor startup and during pulldown period.
If the pressure comes to this limit the controller will control the valve to provide a lower pressure instead of a low superheat. ",""
"Nyy","N011","Control Advanced","高级控制","MOP setpoint","MOP 设定点","3047","0.0","-70.0","60.0","","°C","","Float","","","7","0","MOP setpoint
Setpoint unit is saturated temperature in evaporator. If the suction pressure reaches the set MOP limit, the valve will close faster irrespective of superheat.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_MOP_mode == 1","Par_MOP_SetPoint","MOP setpoint
Setpoint unit is saturated temperature in evaporator. If the suction pressure reaches the set MOP limit, the valve will close faster irrespective of superheat.",""
"Nyy","N140","Control Advanced","高级控制","LOP function","LOP功能","3048","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","Lowest Operating Pressure function will keep the pressure than LOP setpoint. In case of pressure below setpoint the valve will open faster
On: function is active","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_LOP_mode","Lowest Operating Pressure function will keep the pressure than LOP setpoint. In case of pressure below setpoint the valve will open faster
On: function is active",""
"Nyy","N141","Control Advanced","高级控制","LOP setpoint","LOP设定点","3049","-40.0","-90.0","40.0","","°C","","Float","","","7","0","Lowest Operating Pressure setpoint
Setpoint unit is saturated temperature in evaporator.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_LOP_mode == 1","Par_LOP_SetPoint","Lowest Operating Pressure setpoint
Setpoint unit is saturated temperature in evaporator.",""
"Nyy","N142","Control Advanced","高级控制","LOP priority mode","LOP 优先级模式","3050","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","In case of conflict between low pressure and SH close, LOP function can be set to override SH close actions.(could be needed a startup in low ambient temperature)
On: Lop can override  low superheat 
The value should only be changed by specially trained staff.","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && Par_LOP_mode == 1","Par_LOPPriority_mode","In case of conflict between low pressure and SH close, LOP function can be set to override SH close actions.(could be needed a startup in low ambient temperature)
On: Lop can override  low superheat 
The value should only be changed by specially trained staff.",""
"Nyy","N131","Control Advanced","高级控制","LOP max. time","LOP 最长时间","3051","120.0","0.0","600.0","","s","","INT","","","7","0","Maximum time for LOP to override SH close","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && (Par_LOPPriority_mode == 1) && (Par_LOP_mode == 1)","Par_LOPMaxTime","Maximum time for LOP to override SH close",""
"Nyy","N133","Control Advanced","高级控制","High cond. temp protection function","高冷凝温度保护功能","3053","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","Only relevant for EKE 1C. 
High condensing temperture protection will reduce valve opening when setpoint  is exceeded. This function require Pc transmitter
On: the function is active.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_HiCondTempPrte_mode","Only relevant for EKE 1C. 
High condensing temperture protection will reduce valve opening when setpoint  is exceeded. This function require Pc transmitter
On: the function is active.",""
"Nyy","N134","Control Advanced","高级控制","High cond. temp. protection setpoint","高冷凝温度保护设定值","3054","50.0","0.0","100.0","","°C","","Float","","","7","0","High condensing temperature protection  setpoint.
Setpoint unit is saturated temperature in condenser.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_HiCondTempPrte_mode == 1","Par_HiCondTempPrte_SetPoint","High condensing temperature protection  setpoint.
Setpoint unit is saturated temperature in condenser.",""
"Nyy","N135","Control Advanced","高级控制","Comp. speed feed forward Function","压缩机速度前馈功能","3055","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","Compressor speed feed forward adapt superheat control reaction to compressor speed. In case of low speed, superheat control will react slower (greater integration time Tn). Information on compressor speed is feed vis bus communication (0-100%). 
On: the function is active","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_CompSpeedFeforward_mode","Compressor speed feed forward adapt superheat control reaction to compressor speed. In case of low speed, superheat control will react slower (greater integration time Tn). Information on compressor speed is feed vis bus communication (0-100%). 
On: the function is active",""
"Nyy","N136","Control Advanced","高级控制","Comp FF low cap. point","压缩机速度前馈限定点","3056","25.0","0.0","100.0","","%","","Float","","","7","0","The  point where sh control is starting to slower. Below this speed superheat control is slower ","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_CompSpeedFeforward_mode == 1","Par_SHCompLoCapPoint","The  point where sh control is starting to slower. Below this speed superheat control is slower ",""
"Nyy","N137","Control Advanced","高级控制","Comp FF SH Tn factor","压缩机速度前馈积分时间常数","3057","2.0","1.0","5.0","","","","INT","","","7","0","The maximum add to the integration time. At 0 % the TN  =  normal Tn * Comp FF SH Tn factor","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && Par_CompSpeedFeforward_mode == 1","Par_SHTnFactor","The maximum add to the integration time. At 0 % the TN  =  normal Tn * Comp FF SH Tn factor",""
"Nyy","N138","Control Advanced","高级控制","Average  OD","平均开度","4002","0.0","0.0","100.0","","","","INT","","","7","0","Average OD, updated and saved every 3
hours. After power up the last saved average OD is used as starting average OD.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_Estimated_OD","Average OD, updated and saved every 3
hours. After power up the last saved average OD is used as starting average OD.",""
"Nyy","N139","Control Advanced","高级控制","Estimated KpTe","预计蒸发温度比例常数","4003","0.0","0.0","100.0","","","","Float","","","7","0","If S3 sensor is used , Eke will calculate an estimated KpTe. If this value is found ok, it be be transferred to N020 Sh KpTe or Heat KpTe","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_Estimated_KpT0","If S3 sensor is used , Eke will calculate an estimated KpTe. If this value is found ok, it be be transferred to N020 Sh KpTe or Heat KpTe",""
"Nyy","N128","Control Advanced","高级控制","Average delta temperature","平均温差","4004","0.0","0.0","50.0","","","","Float","","","7","0","Diagnostic information.  If S3 is used the average temperature between S3 and Te is captured. Useful to estimate the correct superheat reference being 0.65 x Average delta temperature","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_Estimated_Delta_Temperature","Diagnostic information.  If S3 is used the average temperature between S3 and Te is captured. Useful to estimate the correct superheat reference being 0.65 x Average delta temperature",""
"Nyy","N143","Control Advanced","高级控制","SH control sensor error action","过热度控制模式传感器报错动作","3058","0.0","0.0","2.0","","","","Enum","0:Stop,1:Fixed OD,2:Average","0:停止,1:固定 OD ,2:平均","7","0","If SH control sensor such as  temperature sensor S2 and pressure transmitter Pe has an error then an action can be set  to position the valve OD to the desired level.  
0 = Stop:  close the valve and Sh control
1 = Fixed OD: Keep the refrigeration running with setting a fixed valve OD  (N145 Fixed OD during error emergency cooling)
 2 = Average: Used  the average OD (calculated as an average of the last hour) to set a reduced OD which will be fixed during error period.
The value should only be changed by specially trained staff.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_SHCtrl_sensor_error_action","If SH control sensor such as  temperature sensor S2 and pressure transmitter Pe has an error then an action can be set  to position the valve OD to the desired level.  
0 = Stop:  close the valve and Sh control
1 = Fixed OD: Keep the refrigeration running with setting a fixed valve OD  (N145 Fixed OD during error emergency cooling)
 2 = Average: Used  the average OD (calculated as an average of the last hour) to set a reduced OD which will be fixed during error period.
The value should only be changed by specially trained staff.",""
"Nyy","N144","Control Advanced","高级控制","Thermostatic sensor error action","恒温模式传感器报错动作","3059","0.0","0.0","2.0","","","","Enum","0:Stop,1:Fixed OD,2:Average","0:停止,1:固定 OD ,2:平均","7","0","If Thermostatic sensor  such as  temperature sensor S3 or S4 has an error then an action can be set to position the valve OD to the desired level.  
0 = Stop:  close the valve and Sh control and temperature control 
1 = Fixed OD: Keep the refrigeration running  (constant with setting a fixed valve OD  (N145 Fixed OD during error emergency cooling)
2 = Average: for Cutin/cutout use average on and off time to continue cooling.
For MTR use reduced OD based average OD
The value should only be changed by specially trained staff.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_Therm_sensor_error_action","If Thermostatic sensor  such as  temperature sensor S3 or S4 has an error then an action can be set to position the valve OD to the desired level.  
0 = Stop:  close the valve and Sh control and temperature control 
1 = Fixed OD: Keep the refrigeration running  (constant with setting a fixed valve OD  (N145 Fixed OD during error emergency cooling)
2 = Average: for Cutin/cutout use average on and off time to continue cooling.
For MTR use reduced OD based average OD
The value should only be changed by specially trained staff.",""
"Nyy","N145","Control Advanced","高级控制","Fixed OD during emergency cooling","紧急制冷期间固定开度","3060","0.0","0.0","100.0","","%","","INT","","","7","0","relevant if fixed od is selected as option during emergency cooling ","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && Par_SHCtrl_sensor_error_action == 1 || Par_Therm_sensor_error_action == 1","Par_Fixed_OD_during_emergency","relevant if fixed od is selected as option during emergency cooling ",""
"Nvv","N112","Control heatpump","热泵控制","Heat startup time","制热启动时间","3061","90.0","1.0","600.0","","s","","INT","","","7","0","Start-up time for superheat control in heat mode. For startup mode with fixed OD, the OD will be fixed during startup time.
With Proportional startup, auto superheat control will start when superheat is down at reference or when startup time is exceeded.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_Heat_StartUpTime","Start-up time for superheat control in heat mode. For startup mode with fixed OD, the OD will be fixed during startup time.
With Proportional startup, auto superheat control will start when superheat is down at reference or when startup time is exceeded.",""
"Nvv","N103","Control heatpump","热泵控制","Heat min. startup time","制热最小启动时间","3062","15.0","1.0","240.0","","s","","INT","","","7","0","For proportional startup in heat mode this is the minimum startup time, used for to get stable signal on sensors","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && Par_Startup_Mode == 0","Par_Heat_Minimum_Startup_Time","For proportional startup in heat mode this is the minimum startup time, used for to get stable signal on sensors",""
"Nvv","N105","Control heatpump","热泵控制","Heat startup OD","制热启动开启度","3063","32.0","1.0","100.0","","%","","INT","","","7","0","Starting opening degree of valve in heat mode. For startup mode this OD will be fixed during startup time, except for overrides by SH close, LOP, MOP. etc.
With Proprotional startup ""Startup OD"" is starting point for control. A higher value will lead to a more aggressive control","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_Heat_StartUpOd","Starting opening degree of valve in heat mode. For startup mode this OD will be fixed during startup time, except for overrides by SH close, LOP, MOP. etc.
With Proprotional startup ""Startup OD"" is starting point for control. A higher value will lead to a more aggressive control",""
"Nvv","N106","Control heatpump","热泵控制","Heat SH fixed setpoint","制热固定过热度设定","3064","7.0","2.0","40.0","","K","","Float","","","7","0","This feature can be used In those application where fixed superheat in heating mode is needed at all time. SH fixed setpoint can be varied according to the need of the application
Warning! Due to the risk of liquid flow the setting should not be lower than approx. 2-4 K. It is recommended to keep this value 2k above the SH closed value.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_ShRef_Mode == 0","Par_Heat_SH_Reference","This feature can be used In those application where fixed superheat in heating mode is needed at all time. SH fixed setpoint can be varied according to the need of the application
Warning! Due to the risk of liquid flow the setting should not be lower than approx. 2-4 K. It is recommended to keep this value 2k above the SH closed value.",""
"Nvv","N108","Control heatpump","热泵控制","Heat SH max.","制热过热度最大值","3065","9.0","2.0","40.0","","K","","Float","","","7","0","Max. value for the superheat reference in heat mode when using adaptive control","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_ShRef_Mode != 0","Par_Heat_ShMax","Max. value for the superheat reference in heat mode when using adaptive control",""
"Nvv","N109","Control heatpump","热泵控制","Heat SH min.","制热过热度最小值","3066","4.0","2.0","40.0","","K","","Float","","","7","0","Min. value for the superheat reference in heat mode when using adaptive control
Warning! Due to the risk of liquid flow the setting should not be lower than approx. 2-4 K. It is recommended to keep this value 2k above the SH closed value.","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_ShRef_Mode != 0","Par_Heat_ShMin","Min. value for the superheat reference in heat mode when using adaptive control
Warning! Due to the risk of liquid flow the setting should not be lower than approx. 2-4 K. It is recommended to keep this value 2k above the SH closed value.",""
"Nvv","N115","Control heatpump","热泵控制","Heat SH ref. delta temp. factor","制热过热度参考模式温差因数","3067","65.0","20.0","100.0","","%","","INT","","","7","0","Only relevant  for SH reference mode = Delta temp
Superheat reference is set as ratio of the average difference from S3 to Te.  ","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && Par_ShRef_Mode == 3","Par_Heat_SH_Ref_Delta_Temp_Factor","Only relevant  for SH reference mode = Delta temp
Superheat reference is set as ratio of the average difference from S3 to Te.  ",""
"Nvv","N110","Control heatpump","热泵控制","Heat SH Tn","制热过热度积分时间常数","3068","90.0","20.0","900.0","","s","","INT","","","7","0","Integration time Tn for superheat control in heat mode
If the Tn value is increased the regulation becomes slower. Lowering  the value will create a faster superheat control.Too low value will create superheat fluctuation.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_Heat_ShCtrl_Tn","Integration time Tn for superheat control in heat mode
If the Tn value is increased the regulation becomes slower. Lowering  the value will create a faster superheat control.Too low value will create superheat fluctuation.",""
"Nvv","N111","Control heatpump","热泵控制","Heat SH Kp min.","制热过热度最小比例常数","3069","0.6","0.1","1.0","","","","Float","","","7","0","Damping of amplification near reference value in heat mode
This setting damps the normal amplification Kp, but only just around the reference value. A setting of 0.5 will reduce the KP value by half.
The value should only be changed by specially trained staff.","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_Heat_ShCtrl_KpMin","Damping of amplification near reference value in heat mode
This setting damps the normal amplification Kp, but only just around the reference value. A setting of 0.5 will reduce the KP value by half.
The value should only be changed by specially trained staff.",""
"Nvv","N113","Control heatpump","热泵控制","Heat SH Kp","制热过热度比例常数","3070","1.5","0.1","20.0","","","","Float","","","7","0"," Amplification factor Kp for superheat control in heat mode
If the Kp value is reduced the regulation becomes slower. Increasing the Kp value will make faster regulation. Too high value will create superheat fluctuation.","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_Heat_ShCtrl_Kp"," Amplification factor Kp for superheat control in heat mode
If the Kp value is reduced the regulation becomes slower. Increasing the Kp value will make faster regulation. Too high value will create superheat fluctuation.",""
"Nvv","N114","Control heatpump","热泵控制","Heat SH KpTe","制热过热度蒸发温度比例常数","3071","3.0","0.0","20.0","","","","Float","","","7","0","This setting determines the valve’s opening degree as a function of the change in evaporating pressure in heat mode. An increase of the evaporating pressure will result in a reduced opening degree. When there is a drop-out on the low-pressure thermostat during start-up the value must be raised a bit. If there is fluctuation during start-up the value must be reduced a little.
