GrpCode,MenuCode,GroupName,ChineseGroupName,Name,ChineseName,PNU,DefaultValue,Min,Max,UnitConv,Unit,Scale,Datatype,Enum,ChineseEnum,ModelCodeValue,ReadOnly,Help,LicenseKey,User,BitPosition,DefaultAccess,Decimal,LockedByMainSwitch,Visibility,VariableName,ChineseHelp,QuickParameters
"IYY","I090","Exf. ref. config.","外部参考定义","Ext ref. configuration 1A","外部参考定义 1A","3280","0.0","0.0","2.0","","","","Enum","0:Not Used,1:V->SH,2:V->Max OD","0:Not Used,1:V->SH,2:V->Max OD","1","0","Select the type of the external reference signal ","","1,2,3","","","1.0","1","Par_Operation_mode == 0 && Par_Mapping_AI4 == 1 && Par_EKE_1V_Variant == 0","Par_Ext_Ref_Setup_A","Select the type of the external reference signal ",""
"IYY","I089","Exf. ref. config.","外部参考定义","Ext ref. configuration 1B","外部参考定义 1B","3278","0.0","0.0","6.0","","","","Enum","0:Not Used,1:V->SH,2:V->Max OD,3:V->Temp,4:Modbus->SH,5:Modbus->Max OD,6:Modbus->T.","0:Not Used,1:V->SH,2:V->Max OD,3:V->Temp,4:Modbus->SH,5:Modbus->Max OD,6:Modbus->T.","2","0","Select the type of the external reference signal ","","1,2,3","","","1.0","1","Par_Operation_mode == 0 && Par_EKE_1V_Variant == 1","Par_Ext_Ref_Setup_B","Select the type of the external reference signal ",""
"IYY","O010","Exf. ref. config.","外部参考定义","Ext ref. configuration 1C","外部参考定义 1C","3126","0.0","0.0","9.0","","","","Enum","0:Not Used,1:V->SH,2:V->Max OD,3:V->Temp,4:Modbus->SH,5:Modbus->Max OD,6:Modbus->T.,7:mA->SH,8:mA->Max OD,9:mA->Temp","0:Not Used,1:V->SH,2:V->Max OD,3:V->Temp,4:Modbus->SH,5:Modbus->Max OD,6:Modbus->T.,7:mA->SH,8:mA->Max OD,9:mA->Temp","4","0","Select the type of the external reference signal ","","1,2,3","","","1.0","1","Par_Operation_mode == 0 && Par_EKE_1V_Variant == 2","Par_Ext_Ref_Setup_C","Select the type of the external reference signal ",""
"IYY","I035","Exf. ref. config.","外部参考定义","Ext ref. voltage high","外部参考最大电压值","3129","10.0","0.0","10.0","","V","","Float","","","7","0","Define the external  maximum  reference voltage used as analogue signal","","1,2,3","","","10.0","0","(Par_Operation_mode == 0 && Par_Ext_Ref_Setup >= 1 && Par_Ext_Ref_Setup <= 3) || (Par_Operation_mode == 1 && Par_Driver_Reference_Setup == 0)","Par_Ext_Ref_Voltage_High","Define the external  maximum  reference voltage used as analogue signal","QuickScreen3Parameter_24"
"IYY","I036","Exf. ref. config.","外部参考定义","Ext ref. current low","外部参考最小电流值","3128","4.0","0.0","20.0","","mA","","Float","","","7","0","Define the external minimum reference current used as analogue signal ","","1,2,3","","","10.0","0","(Par_Operation_mode == 0 && Par_Ext_Ref_Setup >= 7 && Par_Ext_Ref_Setup <= 9) || (Par_Operation_mode == 1 && Par_Driver_Reference_Setup == 3)","Par_Ext_Ref_Current_Low","Define the external minimum reference current used as analogue signal ","QuickScreen3Parameter_23"
"IYY","I037","Exf. ref. config.","外部参考定义","Ext ref. current high","外部参考最大电流值","3127","20.0","0.0","20.0","","mA","","Float","","","7","0","Define the external maximum  reference current used as analogue signal ","","1,2,3","","","10.0","0","(Par_Operation_mode == 0 && Par_Ext_Ref_Setup >= 7 && Par_Ext_Ref_Setup <= 9) || (Par_Operation_mode == 1 && Par_Driver_Reference_Setup == 3)","Par_Ext_Ref_Current_High","Define the external maximum  reference current used as analogue signal ","QuickScreen3Parameter_22"
"IYY","I034","Exf. ref. config.","外部参考定义","Ext ref voltage low","外部参考最小电压值","3130","0.0","0.0","10.0","","V","","Float","","","7","0","Define the external  minimum reference voltage used as analogue signal ","","1,2,3","","","10.0","0","(Par_Operation_mode == 0 && Par_Ext_Ref_Setup >= 1 && Par_Ext_Ref_Setup <= 3) || (Par_Operation_mode == 1 && Par_Driver_Reference_Setup == 0)","Par_Ext_Ref_Voltage_Low","Define the external  minimum reference voltage used as analogue signal ","QuickScreen3Parameter_25"
"IYY","I091","Exf. ref. config.","外部参考定义","Driver reference configuration 1B","驱动器参考配置","3282","0.0","0.0","2.0","","","","Enum","0:Voltage to OD,1:Modbus to OD,2:Modbus to steps","0:Voltage to OD,1:Modbus to OD,2:Modbus to steps","2","0","Select the type of the external reference signal ","","1,2,3","","","1.0","0","Par_Operation_mode == 1 && Par_EKE_1V_Variant == 1","Par_Driver_Reference_Setup_B","Select the type of the external reference signal ","QuickScreen1Parameter_7"
"IYY","I033","Exf. ref. config.","外部参考定义","Driver reference configuration 1C","驱动器参考配置","3131","0.0","0.0","3.0","","","","Enum","0:Voltage to OD,1:Modbus to OD,2:Modbus to steps,3:Current to OD","0:Voltage to OD,1:Modbus to OD,2:Modbus to steps,3:Current to OD","4","0","Select the type of the external reference signal ","","1,2,3","","","1.0","0","Par_Operation_mode == 1 && Par_EKE_1V_Variant == 2","Par_Driver_Reference_Setup_C","Select the type of the external reference signal ","QuickScreen1Parameter_8"
"IYY","I079","Exf. ref. config.","外部参考定义","AI4 lowpass bandwidth","AI4低通滤波器带宽","3257","5.0","0.0","5.0","","","","Enum","0:None,1:4 Hz,2:2 Hz,3:1 Hz,4:1/2 Hz,5:1/5 Hz","0:None,1:4 Hz,2:2 Hz,3:1 Hz,4:1/2 Hz,5:1/5 Hz","7","0","External signal can be filtered using a lowpass filter. Lowpass cutoff freqvency is defined. 
0 = None: no filtering applied'
1 = 4 Hz: signal uptill a freq of 4 hz will pass
2 = 2 Hz | 3 = 1 Hz | 4 = 1/2 Hz
5 = 1/5 Hz signal uptil a freqvency of 0.2Hz will pass","","1,2,3","","","1.0","1","","Par_Filter_AI4","External signal can be filtered using a lowpass filter. Lowpass cutoff freqvency is defined. 
0 = None: no filtering applied'
1 = 4 Hz: signal uptill a freq of 4 hz will pass
2 = 2 Hz | 3 = 1 Hz | 4 = 1/2 Hz
5 = 1/5 Hz signal uptil a freqvency of 0.2Hz will pass",""
"Kxx","O011","Display","显示","Language","语言","3157","0.0","0.0","7.0","","","","Enum","0:English,1:Chinese,2:Portuguese,3:Russian,4:Spanish,5:French,6:German,7:Italian","0:English,1:Chinese,2:Portuguese,3:Russian,4:Spanish,5:French,6:German,7:Italian","7","0","Use only in MMI display. Select your choice of system language from the given list","","1,2,3","","","1.0","1","","Par_Language","Use only in MMI display. Select your choice of system language from the given list","QuickScreen1Parameter_0"
"Kxx","K004","Display","显示","Login timeout","登录超时","3158","10.0","1.0","120.0","","min","","INT","","","7","0","After some time of inactivity on the local display the user is logout to secure that a third person don't make change based on an other person login.","","1,2,3","","","1.0","0","","Par_Login_timeout_min","After some time of inactivity on the local display the user is logout to secure that a third person don't make change based on an other person login.",""
"Kxx","K006","Display","显示","Backlight timeout","背景灯超时","3159","2.0","0.0","120.0","","min","","INT","","","7","0","After some time of inactivity on the local display the backlight is switched off","","1,2,3","","","1.0","0","","Par_Backlight_timeout_min","After some time of inactivity on the local display the backlight is switched off",""
"Kxx","O005","Display","显示","Password daily","日常密码","3160","100.0","0.0","999.0","","","","INT","","","7","0","Use only for MMI display. Set the password for the user , all parameters can be seen a few can be changed on using this password","","1,2,3","","","1.0","0","","Par_Pswd_daily_user","Use only for MMI display. Set the password for the user , all parameters can be seen a few can be changed on using this password",""
"Kxx","K002","Display","显示","Password service","检修密码","3161","200.0","0.0","999.0","","","","INT","","","7","0","Use only for MMI display. Set the password for the service User. All parameters can be seen, most parameters can be can be changed on using this password.","","1,2,3","","","1.0","0","","Par_Pswd_service","Use only for MMI display. Set the password for the service User. All parameters can be seen, most parameters can be can be changed on using this password.",""
"Kxx","K003","Display","显示","Password commission","授权密码","3162","300.0","0.0","999.0","","","","INT","","","7","0","Use only for MMI display. Set the password for the commissioning User . All the parameters can be seen and changed.","","1,2,3","","","1.0","0","","Par_Pswd_supervisor","Use only for MMI display. Set the password for the commissioning User . All the parameters can be seen and changed.",""
"Kxx","K005","Display","显示","Contrast","对比度","3163","40.0","0.0","100.0","","%","","INT","","","7","0","Use only in MMI display. Adjustable LCD contrast of the MMIGRS","","1,2,3","","","1.0","0","","Par_Contrast","Use only in MMI display. Adjustable LCD contrast of the MMIGRS",""
"Kxx","K001","Display","显示","Brightness","亮度","3164","80.0","0.0","100.0","","%","","INT","","","7","0","Used for MMI display to set the LCD brightness of the MMIGRS","","1,2,3","","","1.0","0","","Par_Brightness","Used for MMI display to set the LCD brightness of the MMIGRS",""
"Kxx","R005","Display","显示","Display unit","显示单位","3165","0.0","0.0","1.0","","","","Enum","0:MET,1:IMP","0:见到,1:脉冲管压紧件","7","0","Change of the unit of measurement
0= METRIC temperature unit in display °C and  pressure unit is bar, barg,
1= IMPERIAL temperature unit in display °F pressure unit in display  psia, psig
Note: The unit used in MODBus are °C and bar g
","","1,2,3","","","1.0","0","","Par_UnitSystem","Change of the unit of measurement
0= METRIC temperature unit in display °C and  pressure unit is bar, barg,
1= IMPERIAL temperature unit in display °F pressure unit in display  psia, psig
Note: The unit used in MODBus are °C and bar g
",""
"Kxx","K010","Display","显示","Opening degree unit","开度单位","3166","0.0","0.0","1.0","","","","Enum","0:Percentage,1:Step","0:Percentage,1:Step","7","0","Read the unit of  opening degree of the valve
0 = Percent: OD % 
1= step: OD in number of steps","","1,2,3","","","1.0","0","","Par_Opening_degree_unit","Read the unit of  opening degree of the valve
0 = Percent: OD % 
1= step: OD in number of steps",""
"Gxx","G001","Communication","通讯","Controller adr.","控制器地址","3167","1.0","1.0","127.0","","","","INT","","","7","0","The unique device address of the controller. This is use when multiple controller are used in a network as a daisy chain. ","","1,2,3","","","1.0","0","","Par_ID","The unique device address of the controller. This is use when multiple controller are used in a network as a daisy chain. ",""
"Gxx","G003","Communication","通讯","CAN bus min. update interval","CAN 总线最小更新时间间隔","3168","5.0","0.0","20.0","","s","","INT","","","7","0","When measurement signal/ control data is transferred via CAN bus all value most update within the CAN bus min. update interval","","1,2,3","","","1.0","0","","Par_CAN_bus_Min_Update_Interval","When measurement signal/ control data is transferred via CAN bus all value most update within the CAN bus min. update interval",""
"Gxx","G004","Communication","通讯","Modbus min. update interval","MODbus最小更新时间间隔","3169","5.0","0.0","60.0","","s","","INT","","","6","0","When measurement signal/ control data is transferred via MODbus all value most update within the MODbus min. update interval","","1,2,3","","","1.0","0","Par_EKE_1V_Variant != 0","Par_Modbus_Min_Update_Interval","When measurement signal/ control data is transferred via MODbus all value most update within the MODbus min. update interval",""
"Gxx","G005","Communication","通讯","Modbus baudrate","Modbus 波特率","3170","6.0","0.0","8.0","","","","Enum","0:0,1:1200,2:2400,3:4800,4:9600,5:14400,6:19200,7:28800,8:38400","0:0,1:1200,2:2400,3:4800,4:9600,5:14400,6:19200,7:28800,8:38400","6","0","Set the required modbus RS 485 RTU baudrate ( all units on bus must have same baudrate)","","1,2,3","","","1.0","0","Par_EKE_1V_Variant != 0","Par_Modbus_baud","Set the required modbus RS 485 RTU baudrate ( all units on bus must have same baudrate)",""
"Gxx","G008","Communication","通讯","Modbus mode","Modbus 模式","3171","1.0","0.0","2.0","","","","Enum","0:8N1,1:8E1,2:8N2","0:8N1,1:8E1,2:8N2","6","0","Set the required modbus RS 485 RTU data bit ( all units on bus must have same mode)","","1,2,3","","","1.0","0","Par_EKE_1V_Variant != 0","Par_Modbus_set","Set the required modbus RS 485 RTU data bit ( all units on bus must have same mode)",""
"Gxx","G007","Communication","通讯","Modbus mapping","Modbus 映射","3172","0.0","0.0","1.0","","","","Enum","0:Operation,1:Configuration","0:操作,1:配置","6","0","To facilitate fast read for the master controller a selected number of parameters can be grouped to fit into one telegram
0=operation: groups is defined ready to write or read
1= setup: Groups of parameters can be configured","","1,2,3","","","1.0","0","Par_EKE_1V_Variant != 0","Par_Modbus_mapping","To facilitate fast read for the master controller a selected number of parameters can be grouped to fit into one telegram
0=operation: groups is defined ready to write or read
1= setup: Groups of parameters can be configured",""
"Gxx","G002","Communication","通讯","Can baudrate","Canbus波特率","3173","1.0","0.0","5.0","","","","Enum","0:20k,1:50k,2:125k,3:250k,4:500k,5:1M","0:20k,1:50k,2:125k,3:250k,4:500k,5:1M","7","0","Set the device baud rate on the CAN network  ( all unit on bus must have same baudrate)","","1,2,3","","","1.0","0","","Par_CAN_baudrate","Set the device baud rate on the CAN network  ( all unit on bus must have same baudrate)",""
"Gxx","G012","Communication","通讯","Signal sharing Pe","蒸发压力信号分享","3174","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","sharing of an evaporating  pressure transmitter with multiple controllers  via CANbus
0=Off :  the local sensor is not shared
1=On: the local sensor is shared with multiple controllers","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_Sharing_P0","sharing of an evaporating  pressure transmitter with multiple controllers  via CANbus
0=Off :  the local sensor is not shared
1=On: the local sensor is shared with multiple controllers",""
"Gxx","G013","Communication","通讯","Signal sharing Pc","冷凝压力信号分享","3175","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","sharing of an condenser pressure transmitter with multiple controllers  via CANbus
0=Off :  the local sensor is not shared
1=On: the local sensor is shared with multiple controllers","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_Sharing_Pc","sharing of an condenser pressure transmitter with multiple controllers  via CANbus
0=Off :  the local sensor is not shared
1=On: the local sensor is shared with multiple controllers",""
"Gxx","G014","Communication","通讯","Signal sharing S3","S3信号分享","3176","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","sharing of an S3 media inlet  with multiple controllers  via CANbus
0=Off :  the local sensor is not shared
1=On: the local sensor is shared with multiple controllers","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_Sharing_S3","sharing of an S3 media inlet  with multiple controllers  via CANbus
0=Off :  the local sensor is not shared
1=On: the local sensor is shared with multiple controllers",""
"Sxx","U118","Service","检修","Operation status","运行状态","4005","0.0","0.0","20.0","","","","Enum","0:Power up,1:Stop,2:Manual,3:Service,4:Safe State,5:Defrosting,6:Valve driver,7:Ther. Cutout,8:Emer. cooling,9:SH ctrl err.,10:SH start Pctrl,11:SH start fix OD,12:SH ctrl normal,13:SH ctrl MTR,14:SH ctrl LOP,15:SH ctrl minPC,16:SH ctrl MOP,17:SH ctrl maxPc,18:SH ctrl SH cl,19:SH ctrl minS4,20:SH ctrl Tc","0:通电,1:停止,2:手动,3:检修,4:安全状态,5:除霜,6:阀驱动器,7:你 在么。关断,8:新兴市场。制冷,9:SH CTRL ERR 。,10:SH 开始 pctrl,11:SH 开始修复 OD,12:SH CTRL 正常,13:SH CTRL MTR,14:SH CTRL Lop,15:SH CTRL minpc,16:SH CTRL MOP,17:SH CTRL maxpc,18:SH CTRL SH CL,19:SH CTRL 分钟4,20:SH CTRL TC","7","1","Read actual operation status","","1,2,3","","","1.0","0","","Par_Operation_Status","Read actual operation status",""
"Sxx","U022","Service","检修","Actual SH reference","实际过热度参考值","4006","0.0","0.0","100.0","","K","","Float","","","7","1","Read the actual superheat reference","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_Actual_SH_Reference","Read the actual superheat reference",""
"Sxx","U021","Service","检修","Actual superheat","实际过热度","4007","0.0","0.0","100.0","","K","","Float","","","7","1","Read measured superheat at suction line","","1,2,3","","","10.0","1","Par_Operation_mode == 0","Par_Actual_Superheat","Read measured superheat at suction line",""
"Sxx","U024","Service","检修","Actual OD","实际开启度","4008","0.0","0.0","100.0","","%","","Float","","","7","1","Read the actual valve opening degree in %","","1,2,3","","","10.0","1","Par_Opening_degree_unit == 0","Par_Act_OD","Read the actual valve opening degree in %",""
"Sxx","U100","Service","检修","Actual step","实际开启步数","4009","0.0","0.0","10000.0","","stp","","INT","","","7","1","Read the actual valve opening degree in step","","1,2,3","","","1.0","1","Par_Opening_degree_unit == 1","Par_Actual_OD_Stp","Read the actual valve opening degree in step",""
"Sxx","U028","Service","检修","Actual temperature reference","实际温度参考值","4010","0.0","0.0","100.0","","K","","Float","","","7","1","Read actual temperature reference
(active setpoint + any contribution from external signal)","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && Par_Thermostatic_mode != 0","Par_Actual_Temperature_Reference","Read actual temperature reference
(active setpoint + any contribution from external signal)",""
"Sxx","U020","Service","检修","S2 suction pipe","吸气管S 2","4011","-50.0","-50.0","150.0","","°C","","Float","","","7","1","Read the temperature of the S2 Suction line sensor measured at the evaporator outlet","","1,2,3","","","10.0","1","Par_Operation_mode == 0","Par_s2","Read the temperature of the S2 Suction line sensor measured at the evaporator outlet",""
"Sxx","U027","Service","检修","S3 media inlet","介质入口S 3","4012","-50.0","-50.0","150.0","","°C","","Float","","","7","1","Read  temperature of  the S3  sensor at the media inlet","","1,2,3","","","10.0","1","Par_Operation_mode == 0 && (Par_Mapping_AI1 == 1 || Par_Mapping_AI5 == 1)","Par_s3","Read  temperature of  the S3  sensor at the media inlet",""
"Sxx","U016","Service","检修","S4 media outlet","介质出口S 4","4013","-50.0","-50.0","150.0","","°C","","Float","","","7","1","Read  temperature of  the S4 sensor at the media outlet","","1,2,3","","","10.0","1","Par_Operation_mode == 0 && (Par_Mapping_AI1 == 2 || Par_Mapping_AI5 == 2)","Par_s4","Read  temperature of  the S4 sensor at the media outlet",""
"Sxx","U025","Service","检修","Pe evaporator","蒸发压力Pe","4014","0.0","-1.0","200.0","","barg","","Float","","","7","1","Read evaporating pressure measured by pressure transmitter at evaporator outlet","","1,2,3","","","10.0","1","Par_Operation_mode == 0","Par_p0","Read evaporating pressure measured by pressure transmitter at evaporator outlet",""
"Sxx","U026","Service","检修","Te saturated evaporation temperature","饱和蒸发温度Te","4015","0.0","0.0","100.0","","°C","","Float","","","7","1","Read saturated evaporating temperature","","1,2,3","","","10.0","1","Par_Operation_mode == 0","Par_T0","Read saturated evaporating temperature",""
"Sxx","U104","Service","检修","Pc condenser","冷凝压力Pc","4016","0.0","-1.0","200.0","","barg","","Float","","","7","1","Read condensing pressure","","1,2,3","","","10.0","1","Par_Operation_mode == 0 && Par_Mapping_AI4 == 2","Par_pc","Read condensing pressure",""
"Sxx","U105","Service","检修","Tc saturated condenser temperature","饱和冷凝器温度Tc","4017","0.0","0.0","100.0","","°C","","Float","","","7","1","Read saturated  condensing temperature","","1,2,3","","","10.0","1","Par_Operation_mode == 0 && Par_Mapping_AI4 == 2","Par_Tc","Read saturated  condensing temperature",""
"Sxx","U101","Service","检修","Actual battery voltage","实际的 电池 电压","4018","0.0","0.0","30.0","","V","","Float","","","7","1","Read the actual  voltage of the battery connected to the  backup battery terminals of the controller","","1,2,3","","","10.0","0","Par_Use_Battery_Backup == 1","Par_Actual_Battery_Voltage","Read the actual  voltage of the battery connected to the  backup battery terminals of the controller",""
"Sxx","U058","Service","检修","Liquid line solenoid valve","液体管路电磁阀","4026","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","read the status of Liquid line solenoid valve","","1,2,3","","","1.0","1","Par_Mapping_DO1 == 1","Par_EVR","read the status of Liquid line solenoid valve",""
"Sxx","U114","Service","检修","Alarm relay","报警继电器","4027","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","read the status of alarm relay","","1,2,3","","","1.0","1","Par_Mapping_DO1 == 0","Par_Alarm_Relay","read the status of alarm relay",""
"Sxx","U007","Service","检修","External reference signal","外部参考信号","4028","0.0","0.0","12.0","","V","","Float","","","7","1","Read value of external voltage signal ","","1,2,3","","","10.0","0","(Par_Ext_Ref_Setup >= 1 && Par_Ext_Ref_Setup <= 3)","Par_Ext_Ref_Sig_Volt","Read value of external voltage signal ",""
"Sxx","U006","Service","检修","External reference signal","外部参考信号","4029","0.0","0.0","24.0","","mA","","Float","","","7","1","Read value of external voltage signal ","","1,2,3","","","10.0","1","(Par_Ext_Ref_Setup >= 7 && Par_Ext_Ref_Setup <= 9)","Par_Ext_Ref_Sig_mA","Read value of external voltage signal ",""
"Sxx","U107","Service","检修","Act. ext. ref. temperature offset","实际外部参考温度补偿","4030","0.0","0.0","40.0","","K","","Float","","","7","1","read the external signal contribution to temperature reference","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_Actual_Ext_Ref_Temperature_Offset","read the external signal contribution to temperature reference",""
"Sxx","U108","Service","检修","Act. ext. ref. SH offset","实际外部参考过热度补偿","4031","0.0","0.0","40.0","","K","","Float","","","7","1","Read the external signal contribution to sh reference","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_Actual_Ext_Ref_SH_Offset","Read the external signal contribution to sh reference",""
"Sxx","U124","Service","检修","Act. ext.ref. max. OD","实际外部参照最大开启度","4092","0.0","0.0","100.0","","%","","Float","","","7","1","OD when external signal is at max","","1,2,3","","","10.0","0","0","Par_Actual_Max_OD","OD when external signal is at max",""
"Sxx","U109","Service","检修","DI main switch","数字输入主开关","4032","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","read the status of DI main switch signal","","1,2,3","","","1.0","1","","Par_DI_main_switch","read the status of DI main switch signal",""
"Sxx","U110","Service","检修","DI defrost start","数字输入除霜启动","4033","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","read the status of DI defrost start signal","","1,2,3","","","1.0","1","Par_Operation_mode == 0","Par_DI_defrost_start","read the status of DI defrost start signal",""
"Sxx","U111","Service","检修","DI preset OD","数字输入预设开度","4034","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","read the status of DI preset OD signal","","1,2,3","","","1.0","1","","Par_DI_manual_preset_od","read the status of DI preset OD signal",""
"Sxx","U112","Service","检修","DI heating","数字输入制热","4035","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","read the status of DI heating signal","","1,2,3","","","1.0","1","Par_Operation_mode == 0","Par_DI_heat_cool","read the status of DI heating signal",""
"Sxx","U018","Service","检修","Thermostat cut-in time","恒温控制切入时间","4019","0.0","0.0","16300.0","","min","","INT","","","7","1","Read the ongoing cut-in time for the thermostat or the duration of the last completed cut-in.","","1,2,3","","","1.0","1","Par_Operation_mode == 0 && Par_Thermostatic_mode == 1","Par_Thermostat_cut_in_time","Read the ongoing cut-in time for the thermostat or the duration of the last completed cut-in.",""
"Sxx","U119","Service","检修","Thermostat average cut-in time","平均恒温控制切入时间","4020","15.0","0.0","16300.0","","min","","INT","","","7","1","Read the average cutin time taken over the 5 latest cutin","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && Par_Thermostatic_mode == 1","Par_Thermostat_average_cut_in_time","Read the average cutin time taken over the 5 latest cutin",""
"Sxx","U120","Service","检修","Thermostat average cut-out time","平均恒温控制关断时间","4021","15.0","0.0","16300.0","","min","","INT","","","7","1","Read the average cutout time taken over the 5 latest cutin","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && Par_Thermostatic_mode == 1","Par_Thermostat_average_cut_out_time","Read the average cutout time taken over the 5 latest cutin",""
"Sxx","U122","Service","检修","Average temperature","平均温度","4091","0.0","0.0","100.0","","°C","","Float","","","7","1","Average temperature on the thermostat sensor","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_Average_Temperature","Average temperature on the thermostat sensor",""
"Sxx","U121","Service","检修","Average SH","平均过热度","4090","0.0","0.0","100.0","","K","","Float","","","7","1","Average superheat, only updated when superheat control is active","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_Average_Superheat","Average superheat, only updated when superheat control is active",""
"Sxx","O018","Service","检修","Manual mode","手动模式","4036","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","Manual control of outputs
For service purposes the individual relay outputs and valve can be controlled.
0=OFF:  No override
1=ON: valve relay can be controlled.
Going into manual mode no output will change from the current position/OD.","","1,2,3","","","1.0","0","Par_DI_manual_preset_od == 0","Par_Manual_mode","Manual control of outputs
For service purposes the individual relay outputs and valve can be controlled.
0=OFF:  No override
1=ON: valve relay can be controlled.
Going into manual mode no output will change from the current position/OD.",""
"Sxx","B101","Service","检修","Manual mode timeout","手动模式超时","3177","60.0","0.0","3600.0","","s","","INT","","","7","0","Manual mode time out and go to off when  Manual mode timeout is exceeded. Setting to zero no timeout will happen.","","1,2,3","","","1.0","0","Par_Manual_mode == 1","Par_Manual_mode_timeout","Manual mode time out and go to off when  Manual mode timeout is exceeded. Setting to zero no timeout will happen.",""
"Sxx","O045","Service","检修","Manual OD","手动开度","4037","0.0","0.0","100.0","","%","","Float","","","7","0","This feature is basically use in a service mode to drive the stepper motor valve to the desired level.  
The desired valve OD is provided in OD%. ","","1,2,3","","","10.0","0","Par_Manual_mode == 1","Par_Manual_OD","This feature is basically use in a service mode to drive the stepper motor valve to the desired level.  
The desired valve OD is provided in OD%. ",""
"Sxx","B100","Service","检修","Manual step","手动步数","4038","0.0","0.0","8000.0","","stp","","INT","","","7","1","This feature is basically use in a service mode to drive the stepper motor valve to the desired level.  
The desired valve OD is provided in steps??  ","","1,2,3","","","1.0","0","0","Par_Manual_Step","This feature is basically use in a service mode to drive the stepper motor valve to the desired level.  
The desired valve OD is provided in steps??  ",""
"Sxx","B104","Service","检修","Manual homing","手动复位","4039","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","This feature is basically use in a service mode. On enabling Manual homing the valve will close to zero OD% and overdrives it in the closing direction.
1=on: start the homing, when done the value will revert to off.","","1,2,3","","","1.0","0","Par_Manual_mode == 1","Par_Manual_home","This feature is basically use in a service mode. On enabling Manual homing the valve will close to zero OD% and overdrives it in the closing direction.
1=on: start the homing, when done the value will revert to off.",""
"Sxx","B103","Service","检修","Manual relay DO1","手动继电器数字输出1","4040","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","This feature is basically use in a service mode to drive the DO1 to the desired position.  
0= off: alarmrelay contact on C and NO, LLSV contact on C  and NC
1= on: alarmrelay contact on C and NC, LLSV contact on C  and NO","","1,2,3","","","1.0","0","Par_Manual_mode == 1","Par_Manual_alm","This feature is basically use in a service mode to drive the DO1 to the desired position.  
0= off: alarmrelay contact on C and NO, LLSV contact on C  and NC
1= on: alarmrelay contact on C and NC, LLSV contact on C  and NO",""
"Sxx","B007","Service","检修","Apply defaults","采用默认值","4041","0.0","0.0","3.0","","","","Enum","0:None,1:Factory,2:EKD 316 like,3:EKC 316 like","0:无 ,1:工厂,2:EKD 316像,3:EKC 316像","7","0","On setting the Apply defaults, the original factory default values corresponds to its software version will be loaded.  Warning: All the customized settings will deleted and cannot be recovered on setting this value. The value will revert back to Zero once factory setting has been applied.","","1,2,3","","","1.0","1","","Par_Apply_defaults","On setting the Apply defaults, the original factory default values corresponds to its software version will be loaded.  Warning: All the customized settings will deleted and cannot be recovered on setting this value. The value will revert back to Zero once factory setting has been applied.",""
"Sxx","B105","Service","检修","Enter service state","进入维修状态","3178","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","0","EKE has a service mode which is a simple and direct way to control the valve. MMIGRS is need to run this mode
1=ON: EKE  will restart and go into the service mode. It will stay in the service mode until the service mode is cancel by the user on the MMIGRS","","1,2,3","","","1.0","1","","Par_Enter_Service_State","EKE has a service mode which is a simple and direct way to control the valve. MMIGRS is need to run this mode
1=ON: EKE  will restart and go into the service mode. It will stay in the service mode until the service mode is cancel by the user on the MMIGRS",""
"WGE","w03","General","概述","Temperature difference","温度差异","3184","10.0","3.0","20.0","","K","","Float","","","7","1","Give in  typical temperature difference for cooling operation (media in- evap. temp.) S3-Te in typical condition where desired SH is established.","","1,2,3","","","10.0","0","Par_Operation_mode == 0","Par_Wizard_temp_diff","Give in  typical temperature difference for cooling operation (media in- evap. temp.) S3-Te in typical condition where desired SH is established.","QuickScreen2Parameter_0"
"WGE","w04","General","概述","Valve Dim","稳态制冷阀体预设开度","3185","40.0","30.0","70.0","","%","","INT","","","7","1","Give the designed OD for normal cooling  operation at steady state.  Take the help of Coolselector 2 to caluclate the load if needed.","","1,2,3","","","1.0","0","Par_Operation_mode == 0","Par_Wizard_valve_dim","Give the designed OD for normal cooling  operation at steady state.  Take the help of Coolselector 2 to caluclate the load if needed.","QuickScreen2Parameter_1"
"WGE","w05","General","概述","Heat valve dim","稳态制热阀体预设开度","3186","40.0","10.0","100.0","","%","","INT","","","7","1","Give the designed OD for normal heating operation at steady state. Take the help of Coolselector 2 to caluclate the load if needed.","","1,2,3","","","1.0","0","Par_Operation_mode == 0 && (Par_ApplicationSelect == 3 || Par_ApplicationSelect == 4)","Par_Wizard_heat_valve_dim","Give the designed OD for normal heating operation at steady state. Take the help of Coolselector 2 to caluclate the load if needed.","QuickScreen2Parameter_3"
"WGE","w06","General","概述","Heat temperature difference","制热温差","3187","10.0","3.0","20.0","","K","","Float","","","7","1","Give in  typical temperature difference for heating operation (media in- evap. temp.) S3-Te in typical condition where desired SH is established","","1,2,3","","","10.0","0","Par_Operation_mode == 0 && (Par_ApplicationSelect == 3 || Par_ApplicationSelect == 4)","Par_Wizard_heat_temp_diff","Give in  typical temperature difference for heating operation (media in- evap. temp.) S3-Te in typical condition where desired SH is established","QuickScreen2Parameter_2"
"BUS","X001","BUS Settings","总线设置","Modbus Heating","Modbus Heating","4043","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","Modbus communication is needed for this feature
Enable or disable the feature.","","1,2,3","","","1.0","0","0","Par_ModHeating","Modbus communication is needed for this feature
Enable or disable the feature.",""
"BUS","X002","BUS Settings","总线设置","Modbus preset OD","Modbus preset OD","4044","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","Modbus communication is needed for this feature
Enable or disable the feature.

","","1,2,3","","","1.0","0","0","Par_ModPresetOD","Modbus communication is needed for this feature
Enable or disable the feature.

",""
"BUS","X003","BUS Settings","总线设置","Modbus defrost start","Modbus defrost","4045","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","Modbus communication is needed for this feature
Enable or disable the feature.
","","1,2,3","","","1.0","0","0","Par_ModDefrost","Modbus communication is needed for this feature
Enable or disable the feature.
",""
"BUS","X004","BUS Settings","总线设置","Modbus main switch","Modbus main switch","4046","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","Modbus communication is needed for this feature
Enable or disable the feature.","","1,2,3","","","1.0","0","0","Par_ModMainSwitch","Modbus communication is needed for this feature
Enable or disable the feature.",""
"BUS","X005","BUS Settings","总线设置","Bus shared Pc","Modbus Pc","4047","0.0","-1.0","200.0","","barg","","Float","","","7","1","Pc Condenser pressure signal shared to EKE via modbus in the unit barg, if used signalmust be updated constantly","","1,2,3","","","100.0","0","0","Par_modbus_pc","Pc Condenser pressure signal shared to EKE via modbus in the unit barg, if used signalmust be updated constantly",""
"BUS","X006","BUS Settings","总线设置","Bus shared  Pe","Modbus P0","4048","0.0","-1.0","200.0","","barg","","Float","","","7","1","Pe Suction pressure signal shared to EKE via modbus in the unit barg,  if used signalmust be updated constantly","","1,2,3","","","100.0","0","0","Par_modbus_p0","Pe Suction pressure signal shared to EKE via modbus in the unit barg,  if used signalmust be updated constantly",""
"BUS","X007","BUS Settings","总线设置","Bus shared S2","Bus shared S2","4049","0.0","-200.0","200.0","","°C","","Float","","","7","1","S2 suction pipe temperature signal shared to EKE via modbus in the unit °C, if used signalmust be updated constantly","","1,2,3","","","10.0","0","0","Par_BusSharedS2","S2 suction pipe temperature signal shared to EKE via modbus in the unit °C, if used signalmust be updated constantly",""
"BUS","X008","BUS Settings","总线设置","Bus shared S3","Modbus S3","4050","0.0","-200.0","200.0","","°C","","Float","","","7","1","S3 media inlet temperature signal shared to EKE via modbus in the unit °C, if used signalmust be updated constantly","","1,2,3","","","10.0","0","0","Par_modbus_s3","S3 media inlet temperature signal shared to EKE via modbus in the unit °C, if used signalmust be updated constantly",""
"BUS","X009","BUS Settings","总线设置","Bus shared S4","Bus shared S4","4051","0.0","-200.0","200.0","","°C","","Float","","","7","1","S4 media outlet pipe temperature signal shared to EKE via modbus in the unit °C, if used signalmust be updated constantly","","1,2,3","","","10.0","0","0","Par_BusSharedS4","S4 media outlet pipe temperature signal shared to EKE via modbus in the unit °C, if used signalmust be updated constantly",""
"BUS","X010","BUS Settings","总线设置","Bus ext. ref.","Bus ext. ref.","4052","0.0","-100.0","100.0","","","","Float","","","7","1","External signal shared to EKE via modbus in the unit %, if used signalmust be updated constantly","","1,2,3","","","10.0","0","0","Par_BusExtRef","External signal shared to EKE via modbus in the unit %, if used signalmust be updated constantly",""
"BUS","X011","BUS Settings","总线设置","event log Enabled","Enabled","3249","1.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","","","1,2,3","","","1.0","0","0","Params_ELOG_Enabled","",""
"BUS","X012","BUS Settings","总线设置","event log Clear","Clear","4053","0.0","0.0","1.0","","","","INT","","","7","1","","","1,2,3","","","1.0","0","0","Params_ELOG_Clear","",""
"BUS","X013","BUS Settings","总线设置","Life time","Life time","3250","0.0","0.0","2147483647.0","","h","","INT","","","7","1","","","1,2,3","","","1.0","1","0","Par_Life_time_hour","",""
"BUS","X014","BUS Settings","总线设置","Maximum execution time","Loop time","4054","0.0","0.0","1000.0","","ms","","INT","","","7","1","","","1,2,3","","","1.0","1","0","Par_Max_execution_time_ms","",""
"BUS","X015","BUS Settings","总线设置","Number of active alarms","Number of active alarms","4055","0.0","0.0","100.0","","","","INT","","","7","1","Number af active alarms","","1,2,3","","","1.0","1","0","Par_Number_of_Active_alarms","Number af active alarms",""
"BUS","X016","BUS Settings","总线设置","Alarm notification","Alarm notification","4056","0.0","0.0","1.0","","","","Enum","0:No alarms,1:Alarms active","0:无 警报,1:报警处于活动状态","7","1","One or more active alarms or warrings","","1,2,3","","","1.0","1","0","Par_Alarm_notification","One or more active alarms or warrings",""
"BUS","X040","BUS Settings","总线设置","Alarm status","Alarm status","4057","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","active at one or more active application alarms","","1,2,3","","","1.0","1","0","Par_Alarm_Present","active at one or more active application alarms",""
"BUS","X017","BUS Settings","总线设置","Warning status","Warning status","4058","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","active at one or more active warnings","","1,2,3","","","1.0","1","0","Par_Warning_Present","active at one or more active warnings",""
"BUS","X018","BUS Settings","总线设置","Error status","Error status","4059","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","active at one or more active errors","","1,2,3","","","1.0","1","0","Par_Error_Present","active at one or more active errors",""
"BUS","X020","BUS Settings","总线设置","Main switch status","主开关","4060","0.0","0.0","1.0","","","","INT","","","7","1","","","1,2,3","","","1.0","1","0","Par_main_switch_status","",""
"BUS","U102","BUS Settings","总线设置","Injection state","喷射状态","4022","0.0","0.0","4.0","","","","Enum","0:Off,1:Startup,2:Injection,3:Error,4:Ther. Cutout","0:关,1:启动,2:喷射,3:错误,4:你 在么。关断","7","1","Read state of injection operation","","1,2,3","","","1.0","0","0","Par_Injection_State","Read state of injection operation",""
"BUS","U117","BUS Settings","总线设置","Controller state","控制器状态","4025","0.0","0.0","5.0","","","","Enum","0:Powerup,1:Stop,2:Operation,3:Manual,4:Service,5:Safe","0:开机,1:停止,2:操作,3:手动,4:检修,5:安全","7","1","Read main state machine state ","","1,2,3","","","1.0","1","0","Par_Cont_state","Read main state machine state ",""
"BUS","U103","BUS Settings","总线设置","Injection details","喷射详细信息","4023","0.0","0.0","12.0","","","","Enum","0:Off,1:SH ctrl normal,2:SH ctrl MTR,3:SH ctrl LOP,4:SH ctrl MOP,5:SH ctrl minPC,6:SH ctrl maxPc,7:SH ctrl SH cl,8:SH ctrl minS4,9:Start P.Control,10:Start Fixed,11:Manual,12:SH ctrl Tc","0:Off,1:SH ctrl normal,2:SH ctrl MTR,3:SH ctrl LOP,4:SH ctrl MOP,5:SH ctrl minPC,6:SH ctrl maxPc,7:SH ctrl SH cl,8:SH ctrl minS4,9:Start P.Control,10:Start Fixed,11:Manual,12:SH ctrl Tc","7","1","Read detailed info on SH control incl limitors","","1,2,3","","","1.0","0","0","Par_Injection_Details","Read detailed info on SH control incl limitors",""
"BUS","U116","BUS Settings","总线设置","Actual operation","实际运行状态","4024","0.0","0.0","5.0","","","","Enum","0:None,1:Defrosting,2:Thermostat,3:Injection,4:Driver,5:Emer. cooling","0:无 ,1:除霜,2:温度调节装置,3:喷射,4:司机,5:新兴市场。制冷","7","1","Read consolidated controller status","","1,2,3","","","1.0","0","0","Par_Actual_Operation","Read consolidated controller status",""
"BUS","X021","BUS Settings","总线设置","Valve Version High","Valve version high","4062","0.0","0.0","65535.0","","","","INT","","","7","1","","","1,2,3","","","1.0","0","0","Par_Valve_Version_High","",""
"BUS","X022","BUS Settings","总线设置","Valve Version Low","Valve Version Low","4063","0.0","0.0","65535.0","","","","INT","","","7","1","","","1,2,3","","","1.0","0","0","Par_Valve_Version_Low","",""
"BUS","X023","BUS Settings","总线设置","Valve Version Major","Valve Version Major","4064","0.0","0.0","65535.0","","","","INT","","","7","1","","","1,2,3","","","1.0","0","0","Par_Valve_Version_Major","",""
"BUS","X024","BUS Settings","总线设置","Valve Version Minor","Valve Version Minor","4065","0.0","0.0","65535.0","","","","INT","","","7","1","","","1,2,3","","","1.0","0","0","Par_Valve_Version_Minor","",""
"BUS","X025","BUS Settings","总线设置","Valve Date High","Valve Date High","4066","0.0","0.0","65535.0","","","","INT","","","7","1","","","1,2,3","","","1.0","0","0","Par_Valve_Date_High","",""
"BUS","X026","BUS Settings","总线设置","Valve Date Low","Valve Date Low","4067","0.0","0.0","65535.0","","","","INT","","","7","1","","","1,2,3","","","1.0","0","0","Par_Valve_Date_Low","",""
"BUS","X027","BUS Settings","总线设置","Valve current position","Valve current position","4068","0.0","0.0","10000.0","","steps","","INT","","","7","1","Read the valve status","","1,2,3","","","1.0","0","0","Par_Valve_Current_Position","Read the valve status",""
"BUS","X028","BUS Settings","总线设置","Valve target position","Valve target position","4069","0.0","0.0","10000.0","","steps","","INT","","","7","1","Read the valve targeted position","","1,2,3","","","1.0","0","0","Par_Valve_Target_Position","Read the valve targeted position",""
"BUS","X029","BUS Settings","总线设置","Valve current state","Valve current state","4070","0.0","0.0","14.0","","","","Enum","0:Init,1:Config,2:Init Close,3:Auto,4:Manual,5:Service,6:Overdrive,7:Man. Overdrive,8:Emer Close,9:Emer Close Comp.,10:Batt Disable,11:Reset,12:Stepper Fault,13:OC Fault,14:Voltage too low","0:Init,1:Config,2:Init Close,3:Auto,4:Manual,5:Service,6:Overdrive,7:Man. Overdrive,8:Emer Close,9:Emer Close Comp.,10:Batt Disable,11:Reset,12:Stepper Fault,13:OC Fault,14:Voltage too low","7","1","","","1,2,3","","","1.0","0","0","Par_Valve_Current_State","",""
"BUS","X030","BUS Settings","总线设置","Start overdrive command","Start overdrive command","4071","0.0","0.0","3.0","","","","Enum","0:IDLE,1:START,2:CMD_SENT,3:RUNNING","0:IDLE,1:START,2:CMD_SENT,3:RUNNING","7","1","","","1,2,3","","","1.0","0","0","Par_Start_Overdrive_Command","",""
"BUS","X031","BUS Settings","总线设置","Service number of steps","Service number of steps","4072","0.0","-32767.0","32767.0","","","","INT","","","7","1","input the number of steps which must be taken in service mode","","1,2,3","","","1.0","0","0","Par_Service_steps","input the number of steps which must be taken in service mode",""
"BUS","X032","BUS Settings","总线设置","EKE 1V Variant","EKE 1V Variant","4073","2.0","0.0","2.0","","","","Enum","0:EKE 1A,1:EKE 1B,2:EKE 1C","0:EKE1A,1:EKE1B,2:EKE1C","7","1","","","1,2,3","","","1.0","1","0","Par_EKE_1V_Variant","",""
"BUS","X033","BUS Settings","总线设置","Power fault enabled","Power fault enabled","3252","1.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","","","1,2,3","","","1.0","0","0","Par_PowerFaultEnabled","",""
"BUS","X034","BUS Settings","总线设置","Stepper fault enabled","Stepper fault enabled","3253","1.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","","","1,2,3","","","1.0","0","0","Par_StepperFaultEnabled","",""
"BUS","X035","BUS Settings","总线设置","Communication fault enabled","Communication fault enabled","3254","1.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","","","1,2,3","","","1.0","0","0","Par_CommunicationFaultEnabled","",""
"BUS","X036","BUS Settings","总线设置","Open circuit fault enabled","Open circuit fault enabled","3255","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","","","1,2,3","","","1.0","0","0","Par_OpenCircuitFaultEnabled","",""
"BUS","X054","BUS Settings","总线设置","Max. diff. between coil current and setting","Max. diff. between coil current and setting","3302","80.0","0.0","100.0","","","","INT","","","7","1","","","1,2,3","","","1.0","0","0","Par_OpenCircuitFault_I1Is","",""
"BUS","X055","BUS Settings","总线设置","Max. diff. between coil currents","Max. diff. between coil currents","3304","40.0","0.0","100.0","","","","INT","","","7","1","","","1,2,3","","","1.0","0","0","Par_OpenCircuitFault_I1I2","",""
"BUS","X037","BUS Settings","总线设置","User controls LEDs","Amber LED Pattern","4074","0.0","0.0","1.0","","","","Enum","0:Off,1:On","0:关,1:在","7","1","Set the function to control behavior of LEDs at the powerport","","1,2,3","","","1.0","0","0","Par_User_Controls_LEDs","Set the function to control behavior of LEDs at the powerport",""
"BUS","X038","BUS Settings","总线设置","Green LED pattern","Green LED Pattern","4075","0.0","0.0","65535.0","","","","INT","","","7","1","Bit code to control behavaior of green LED at  thepower port
The period is 2 sec, the parameter define the on time.
 (ex: 0x0FF = 1 sec off pause, 1 sec on = 1/2 Hz, 0x0F0F = blink every sec = 1 Hz)","","1,2,3","","","1.0","0","0","Par_Green_LED_Pattern","Bit code to control behavaior of green LED at  thepower port
The period is 2 sec, the parameter define the on time.
 (ex: 0x0FF = 1 sec off pause, 1 sec on = 1/2 Hz, 0x0F0F = blink every sec = 1 Hz)",""
"BUS","X039","BUS Settings","总线设置","Red LED pattern","Red LED Pattern","4076","0.0","0.0","65535.0","","","","INT","","","7","1","Bit code to control behavaior of red LED at the power port
The period is 2 sec, the parameter define the on time.
 (ex: 0x0FF = 1 sec off pause, 1 sec on = 1/2 Hz, 0x0F0F = blink every sec = 1 Hz)","","1,2,3","","","1.0","0","0","Par_Red_LED_Pattern","Bit code to control behavaior of red LED at the power port
The period is 2 sec, the parameter define the on time.
 (ex: 0x0FF = 1 sec off pause, 1 sec on = 1/2 Hz, 0x0F0F = blink every sec = 1 Hz)",""
"BUS","X041","BUS Settings","总线设置","AI1 configuration (internal)","AI1 configuration (internal)","4077","0.0","0.0","2.0","","","","Enum","0:Not Used,1:S3,2:S4","0:未使用,1:S3,2:S4","7","1","AI1 can have multiple functions
0 = Not Used: nothing connected 
1 = S3: S3 media inlet connected
2 = S4: S4 media outlet connected","","1,2,3","","","1.0","0","0","Par_Mapping_AI1","AI1 can have multiple functions
0 = Not Used: nothing connected 
1 = S3: S3 media inlet connected
2 = S4: S4 media outlet connected",""
"BUS","X042","BUS Settings","总线设置","AI4 configuration (internal)","AI4 configuration (internal)","4078","0.0","0.0","2.0","","","","Enum","0:Not Used,1:ExtRef,2:pc","0:未使用,1:extref,2:PC","7","1","AI4 can have multiple functions
0 = Not Used: nothing connected
1 = ExtRef: External reference signal connected
2= Pc : Condenser pressure transmitter connected(only relevant for EKE 1C)
","","1,2,3","","","1.0","0","0","Par_Mapping_AI4","AI4 can have multiple functions
0 = Not Used: nothing connected
1 = ExtRef: External reference signal connected
2= Pc : Condenser pressure transmitter connected(only relevant for EKE 1C)
",""
"BUS","X043","BUS Settings","总线设置","AI5 configuration (internal)","AI5 configuration (internal)","4079","0.0","0.0","2.0","","","","Enum","0:Not Used,1:S3,2:S4","0:未使用,1:S3,2:S4","7","1","AI5 can have multiple functions
0 = Not Used: nothing connected
1 = S3: S3 media inlet connected
2 = S4: S4 media outlet connected","","1,2,3","","","1.0","0","0","Par_Mapping_AI5","AI5 can have multiple functions
0 = Not Used: nothing connected
1 = S3: S3 media inlet connected
2 = S4: S4 media outlet connected",""
